---
title: "UPS 選型與容量計算"
desc: "在線式／離線式／線上互動式的差別、VA 與 W 換算與輸出功率因數、負載率建議、後備時間與電池組推算（含完整算式）、旁路與擴充性、選型檢查清單"
aliases: [UPS, 在線式, 雙轉換, 線上互動式, 離線式, 輸出功率因數, 負載率, 後備時間, 維護旁路, VRLA, 純正弦波]
tags: [群組/網路與設備, 機房/硬體, 主題/實體環境]
category: 機房與硬體管理
difficulty: 進階
status: 完成
distro: [ubuntu, rhel]
prerequisites: ["[[040-02-04-guide-機房-電力系統與配電]]"]
updated: 2026-09-02
---

# UPS 選型與容量計算

> [!abstract] 這篇你會學到
> - ★★★★★ 分清楚**離線式／線上互動式／在線式（雙轉換）**，以及機房為什麼只能選在線式
> - ★★★★★ 看懂型錄上的 **`10 kVA / 9 kW`**，知道 **輸出功率因數** 是怎麼把你騙走 10% 容量的
> - ★★★★★ 用**兩種算法**推出後備時間，並知道為什麼「電池標稱容量 × 電壓」會嚴重高估
> - ★★★★ 從假想機房的 **4.22 kW** 一路算到「要幾組電池串、能撐幾分鐘」
> - ★★★★★ 知道**負載率不是越低越好**，以及 70～80% 上限的真正理由
> - ★★★★★ 理解 **維護旁路（Maintenance Bypass）**——沒有它，每次保養都要全機房停機
> - ★★★★ 認得**純正弦波 vs 階梯波**，以及為什麼階梯波會燒掉主動 PFC 電源
> - ★★★★★ 知道「UPS 撐 30 分鐘」在**空調沒接 UPS** 的機房裡其實只有 12 分鐘可用
> - ★★★★ 拿到一張可以附在規格書後面的 **UPS 選型檢查清單**

> [!danger] 這一篇涉及會致命的作業
> ★★★★★ **UPS 內部有大容量電池與電容，即使切斷市電、關閉 UPS，
> 內部端子與電池匯流排仍然帶電。**
> - 旁路切換、電池更換、內部檢修**一律由原廠或合格技術人員執行**
> - 資訊人員能做的是：**算容量、寫規格、驗收、看面板數值、依 SOP 執行關機**
>
> 本篇教的是「怎麼算、怎麼選、怎麼驗」，**不是教你去動 UPS**。

> [!warning] 未實機驗證
> ★★★★★ 文中的**計算方法與公式可以直接使用**，
> 但 **電池組電壓、電池串聯顆數、放電曲線、逆變器效率、輸出功率因數、
> 容量級距** 全部**因機型而異，必須以該機型的規格書與廠商放電表為準**。
> 尤其是**高倍率放電折減係數**，本篇給的是經驗值範圍，
> ★★★★★ 正式選型時必須向廠商索取**定功率放電表（W/cell）**。

---

## 前置知識

- [[040-02-04-guide-機房-電力系統與配電]] — ★★★★★ **先讀那篇**。W 與 VA、功率因數、
  80% 法則、A／B 雙路，以及本篇要用的 **4.22 kW / 4.44 kVA** 負載值都在那裡算出來
- [[040-02-02-guide-機房-空調系統與溫溼度監控]] — ★★★★★ 空調停機容忍時間，
  它會**限制 UPS 後備時間的實際價值**
- [[040-02-06-svc-機房-UPS安裝與監控設定]] — 接線、NUT／apcupsd、自動關機
- [[040-02-07-guide-機房-UPS電池維護與更換]] — 電池壽命、放電測試、更換與廢電池處理
- [[040-02-01-guide-機房-機房環境需求]] — UPS 與電池箱的重量會進承重計算

---

## 觀念說明

### ★★★★★ UPS 到底在防什麼

★★★★ 大多數人以為 UPS 是「停電時可以繼續用」，其實那只是它的功能之一。

| 電力異常 | 說明 | 離線式 | 線上互動式 | 在線式 |
| --- | --- | --- | --- | --- |
| **停電**（Blackout） | 完全沒電 | ✓ | ✓ | ✓ |
| ★★★★ **電壓驟降**（Sag／Brownout） | 電壓短暫低於標稱，常見於大型馬達起動 | △ 轉電池 | ✓ **AVR 升壓** | ✓ |
| ★★★★ **電壓過高**（Surge／Swell） | 電壓短暫高於標稱 | △ | ✓ **AVR 降壓** | ✓ |
| ★★★★★ **突波**（Spike／Transient） | 雷擊、開關動作造成的瞬間高壓 | △ 靠內建 SPD | △ | ✓ |
| ★★★ **頻率漂移** | 頻率偏離 50/60 Hz（發電機供電時常見） | ✗ | ✗ | ★★★★★ **✓ 只有在線式能修正** |
| ★★★ **諧波失真**（THD） | 波形變形 | ✗ | ✗ | ★★★★★ **✓ 只有在線式能重建** |
| ★★★ **雜訊**（Noise） | 高頻干擾 | △ | △ | ✓ |

★★★★★ **這張表就是「機房為什麼要用在線式」的完整答案。**
台灣的市電品質在正常情況下不錯，但：
- 大樓內大型空調、電梯馬達起動會造成明顯的電壓驟降
- 雷雨季的突波
- ★★★★★ **停電後切到發電機時，頻率與波形都會不穩** —— 這時只有在線式擋得住

### ★★★★★ 三種 UPS 型式

#### 離線式（Offline／Standby）

```
   市電 ──────────────────────────┬──→ 輸出（正常時：市電直通）
                                  │
                              [轉換開關]
                                  │
   市電 → [充電器] → [電池] → [逆變器] ─┘  （停電時才啟動）
```

| 項目 | 說明 |
| --- | --- |
| **正常時** | 市電**直接通到輸出**，逆變器不動作 |
| ★★★★ **轉換時間** | 有（通常數毫秒等級，★★★ 依機型，須查規格書） |
| **穩壓** | ✗ 無 |
| **效率** | 高（因為市電直通） |
| **價格** | 最低 |
| ★★★★★ **機房適用性** | **✗ 不適用** |

★★★★ 這是家用／單機 PC 用的等級。

#### 線上互動式（Line-Interactive）

```
   市電 ──→ [AVR 自動穩壓]──────────┬──→ 輸出
                                    │
                                [轉換開關]
                                    │
        [充電器] ⇄ [電池] → [逆變器] ─┘
```

| 項目 | 說明 |
| --- | --- |
| **正常時** | 市電經過 **AVR 自動穩壓**後輸出 |
| ★★★★ **轉換時間** | 有，但比離線式短（★★★ 依機型） |
| ★★★★ **穩壓** | ✓ **有 AVR**，可在不動用電池的情況下修正電壓偏高／偏低 |
| **效率** | 高 |
| **價格** | 中 |
| ★★★ **機房適用性** | △ **小型網路機櫃、分支辦公室可用；核心機房不建議** |

★★★★ AVR 是它相對離線式最大的價值：★★★★★ **電壓小幅波動時不用動到電池**，
可大幅延長電池壽命（電池的循環次數是有限的）。

#### ★★★★★ 在線式／雙轉換（Online／Double-Conversion）

```
   市電 → [整流器 AC→DC] ─┬─→ [逆變器 DC→AC] ──→ 輸出
                          │
                       [電池]
                          （市電消失時，電池無縫接手直流側）

   另有旁路路徑：市電 ──[靜態旁路]──→ 輸出（僅在 UPS 故障或過載時使用）
```

| 項目 | 說明 |
| --- | --- |
| ★★★★★ **正常時** | 市電先整流成直流，再逆變成交流輸出 —— **輸出波形完全由 UPS 重建** |
| ★★★★★ **轉換時間** | **0 ms（無轉換）**。市電消失時只是直流側改由電池供應，輸出端毫無感覺 |
| ★★★★★ **輸出品質** | 完全隔離市電的所有異常：電壓、頻率、諧波、雜訊 |
| **效率** | 較低（雙重轉換有損耗，典型 92～96%，★★★ 依機型與負載率） |
| **價格** | 最高 |
| ★★★★★ **機房適用性** | **◎ 機房唯一正確選擇** |

> [!danger] 機房不要用線上互動式或離線式
> ★★★★★ 三個理由：
> 1. **轉換時間**：雖然多數伺服器電源可以撐過數毫秒，但這是**沒有保證的**，
>    尤其是負載較重、電源已老化的機器。
> 2. ★★★★★ **無法修正頻率**：停電切到發電機時，發電機起動與穩定的過程中
>    頻率會漂移，線上互動式會**直接把這個爛波形送給你的伺服器**。
> 3. ★★★★★ **無法重建波形**：市電的諧波與突波會直接穿過去。
>
> ★★★ 例外：小型分支辦公室的網路機櫃（一台交換器 ＋ 一台小主機），
> 用線上互動式是合理的成本取捨。**核心機房不行。**

### ★★★★★ 純正弦波 vs 階梯波

★★★★★ 這是**買錯會燒設備**的一項。

| 波形 | 說明 | 對主動 PFC 電源 |
| --- | --- | --- |
| ★★★★★ **純正弦波**（Pure Sine Wave） | 與市電相同的平滑正弦波 | ✓ 正常 |
| ★★★★★ **階梯波／模擬正弦波**（Modified Sine / Stepped Wave） | 用幾個電壓階梯逼近正弦波 | ★★★★★ **可能造成過熱、異音、保護跳脫甚至損壞** |
| ★ 方波（Square Wave） | 最粗糙 | ✗ 絕對不行 |

> [!danger] 主動 PFC 電源不能吃階梯波
> ★★★★★ 現代伺服器與 80 PLUS 電源都有**主動功率因數校正（Active PFC）**電路，
> 它會即時追蹤輸入電壓波形來調整電流。
> 遇到階梯波時，電壓的**突然跳階**會讓 PFC 電路的控制迴路劇烈震盪，
> 造成：
> - 電源內部元件過熱、發出異音
> - 保護電路動作，UPS 一轉電池設備就關機
> - ★★★★★ 長期使用會**縮短電源壽命甚至損毀**
>
> ★★★★★ **機房 UPS 的規格書必須明確寫「輸出波形：純正弦波（Pure Sine Wave）」。**
> 在線式 UPS 幾乎都是純正弦波，但**低價的離線式與線上互動式常常是階梯波**。

---

## 環境準備與安裝

### ★★★★★ VA 與 W：輸出功率因數的陷阱

#### 型錄上的兩個數字

```text
   某 UPS 規格：  10 kVA / 9 kW
                   ↑       ↑
              視在功率   實功率（★★★★★ 這才是你真正能用的瓦數）

   輸出功率因數 = 9 kW ÷ 10 kVA = 0.9
```

★★★★★ **UPS 的容量受到「兩個上限」同時限制，任何一個先到就滿了：**

```text
   ① VA 上限：負載的視在功率 ≤ UPS 的 kVA
   ② W  上限：負載的實功率   ≤ UPS 的 kW

   ★★★★★ 負載率要「兩邊都算，取較高者」
```

#### ★★★★★ 這個陷阱怎麼咬人

```text
情境：你的 IT 負載是 8.5 kW，PF = 0.95 → 視在功率 8.95 kVA

❌ 錯誤判斷：「我買 10 kVA 的，8.95 < 10，夠了」

✅ 正確判斷：
   看 VA 側：8.95 ÷ 10 kVA = 89.5%   → 已經超過建議上限
   看 W  側：8.5  ÷ 9  kW  = 94.4%   ★★★★★ → 幾乎滿載！

   ★★★★★ 這台 UPS 對你的負載來說根本不夠。
```

#### 各世代 UPS 的輸出功率因數

| 輸出 PF | 說明 |
| --- | --- |
| ★★★ **0.8** | 較舊的機型（`10 kVA / 8 kW`）。★★★★ 現在看到這個數字要特別小心 |
| ★★★★ **0.9** | 目前常見（`10 kVA / 9 kW`） |
| ★★★★★ **1.0** | 較新的機型（`10 kVA / 10 kW`）。★★★★ **對現代 IT 負載最划算** |

★★★★★ **現代 IT 設備的 PF 是 0.95～0.99**，
所以**輸出 PF 1.0 的 UPS 幾乎沒有浪費**；
而輸出 PF 0.8 的 UPS，你付了 10 kVA 的錢卻只能用 8 kW ——
★★★★★ **對 IT 負載來說等於浪費了 20% 的容量**。

> [!tip] 規格書要怎麼寫
> ★★★★★ 不要只寫「UPS 容量 10 kVA」。
> 應該寫：
> ```text
> UPS 標稱容量不小於 10 kVA，且輸出實功率不小於 9 kW
> （輸出功率因數不低於 0.9）。
> ```
> ★★★★ 更好的寫法是**直接寫你的需求**：
> ```text
> 本案 IT 負載為 4.44 kVA / 4.22 kW（實測）。
> UPS 之標稱容量須使負載率（kVA 側與 kW 側取高者）不超過 60%。
> ```

---

### ★★★★★ 負載率

#### 建議範圍

| 負載率 | 判定 | 說明 |
| --- | --- | --- |
| ★★★ **< 20%** | △ **過低** | 效率明顯下降、成本浪費；★★★ 且電池組相對過大不經濟 |
| ★★★★★ **30 ～ 60%** | ◎ **理想** | 效率佳、有成長空間、有冗餘餘裕 |
| ★★★★ **60 ～ 70%** | ○ 可接受 | 應開始規劃擴充 |
| ★★★★ **70 ～ 80%** | △ **上限** | ★★★★★ **不應長期停留**；無成長空間 |
| ★★★★★ **> 80%** | ✗ **不可接受** | 見下方三個理由 |

#### ★★★★★ 為什麼上限是 70～80%

| 理由 | 說明 |
| --- | --- |
| ★★★★★ **突波電流（Inrush）** | 設備開機瞬間的電流可達正常的數倍。滿載的 UPS 遇到一台伺服器重開機，**可能直接轉旁路或過載保護** |
| ★★★★★ **成長空間** | UPS 是 8～10 年的設備。今天 80%，兩年後就爆了，而**換 UPS 要全機房停機** |
| ★★★★ **效率** | 多數 UPS 在 40～70% 負載率時效率最高；接近滿載時效率下降、發熱增加 |
| ★★★★★ **後備時間** | ★★★★★ **負載率越高，後備時間越短，而且不是線性的** —— 電池在高倍率放電時可用容量會顯著下降 |
| ★★★★ **並機冗餘** | 若採 N+1 並機，任一台故障時另一台要扛全部負載。兩台各 50% 才是真冗餘 |

> [!warning] 負載率過低也是問題
> ★★★★ 常見的過度保守：「怕不夠，買最大的」。
> 後果：
> - 買 30 kVA 的 UPS 帶 3 kW 的負載（10%）→ **效率極差，長期電費驚人**
> - 電池組容量遠超需求 → ★★★★ **電池是消耗品，每 3～5 年要換一次，換一組很貴**
> - 佔用機房空間與樓地板承重
>
> ★★★★★ **理想的做法是「現在 40～50%，三年後不超過 70%」。**

---

### ★★★★★ 完整選型計算：假想機房

> [!example] 承接上一篇的數字
> [[040-02-04-guide-機房-電力系統與配電]] 算出的機房 IT 負載（計量型 PDU 實測）：
> ```text
> 機櫃 A01：13.3 A @ 220V = 2,926 VA / 2,780 W
> 機櫃 A02： 6.9 A @ 220V = 1,518 VA / 1,442 W
> ─────────────────────────────────────────────
> 合計：    20.2 A       = 4,444 VA / 4,222 W
>                        ≈ 4.44 kVA / 4.22 kW
> ```

#### 步驟 1：決定 UPS 要帶什麼、不帶什麼

★★★★★ 這是選型的第一個決策，也最常做錯。

| 負載 | 接 UPS？ | 理由 |
| --- | --- | --- |
| ★★★★★ 伺服器、儲存 | ✓ **必須** | 突然斷電會造成檔案系統與資料庫損壞 |
| ★★★★★ **核心交換器、防火牆** | ✓ **必須** | ★★★★★ **最常被忘記的一項**。網路斷了，伺服器活著也沒用，而且**你連不進去執行關機** |
| ★★★★★ **環境監控主機** | ✓ **必須** | 不接的話，停電時你收不到任何告警 |
| ★★★★ **KVM over IP** | ✓ 建議 | 遠端救援的最後手段 |
| ★★★★★ **空調** | ✗ **通常不接** | ★★★★★ 耗電是 IT 的 1.5 倍以上，接上去後備時間會崩潰（見〈步驟 7〉） |
| ★★★ 機房照明 | ✗ | 應接緊急照明（另一套系統） |
| ★★★ 一般插座 | ✗ | 避免有人插電暖器、吸塵器 |

> [!danger] 交換器沒接 UPS 是機關最常見的致命疏漏
> ★★★★★ 情境：
> ```
> 停電 → UPS 撐住所有伺服器 ✓
>      → 但核心交換器沒接 UPS
>      → 網路全斷
>      → ★★★★★ 你連不進去執行安全關機
>      → ★★★★★ 監控主機送不出告警，沒有人知道停電了
>      → 30 分鐘後 UPS 沒電，所有伺服器「硬斷電」
>      → 資料庫損毀、檔案系統需 fsck
> ```
> ★★★★★ **UPS 的價值不是「多撐 30 分鐘」，是「換到安全關機的機會」。**
> 網路斷了，這個機會就沒了。

#### 步驟 2：計算 UPS 需承擔的負載

```text
IT 設備（實測，含成長預留）：4,444 VA / 4,222 W

★★★ 環境監控主機、KVM 等小型設備已含在上述 PDU 讀值內
```

#### 步驟 3：依負載率上限反推最小容量

```text
目標負載率：★★★★ 不超過 60%（保留成長空間）

VA 側最小需求 = 4,444 ÷ 0.60 = 7,407 VA ≈ 7.41 kVA
W  側最小需求 = 4,222 ÷ 0.60 = 7,037 W  ≈ 7.04 kW
```

★★★★ 對照「絕對上限 80%」：

```text
VA 側絕對最小 = 4,444 ÷ 0.80 = 5,555 VA
W  側絕對最小 = 4,222 ÷ 0.80 = 5,278 W
```

#### 步驟 4：對照市售容量級距

> [!warning] 容量級距因廠牌而異
> ★★★★ 常見的容量級距大約是 1／2／3／6／10／15／20／30 kVA 這種量級，
> ★★★★★ **但實際型號與級距必須查各廠牌現行型錄**。
> 下表是為了示範計算方法。

| 候選機型（示意） | 輸出 PF | kVA 負載率 | kW 負載率 | ★★★★★ 取高者 | 判定 |
| --- | --- | --- | --- | --- | --- |
| 6 kVA / 5.4 kW | 0.9 | 4.44/6 = **74%** | 4.22/5.4 = **78%** | **78%** | △ 踩在上限，無成長空間 |
| ★★★★★ **10 kVA / 9 kW** | 0.9 | 4.44/10 = **44%** | 4.22/9 = **47%** | **47%** | ◎ **建議** |
| 10 kVA / 10 kW | 1.0 | 4.44/10 = **44%** | 4.22/10 = **42%** | **44%** | ◎◎ 更佳（若同價位） |
| 15 kVA / 13.5 kW | 0.9 | **30%** | **31%** | **31%** | △ 偏大，電池組不經濟 |

★★★★★ **決策：選 10 kVA / 9 kW，負載率 47%。**

★★★★ 決策理由（寫進簽呈用）：

```text
1. 6 kVA 機型負載率達 78%，已接近 80% 上限：
   - 無任何成長空間，未來三年若新增設備即需更換 UPS
   - 更換 UPS 需全機房停機，代價遠高於現在的價差
   - ★★★★ 設備開機突波可能造成過載轉旁路

2. 15 kVA 機型負載率僅 31%：
   - 效率區間偏低
   - ★★★★ 電池組容量遠超需求，而電池是每 3~5 年就要更換的消耗品

3. ★★★★★ 10 kVA 機型負載率 47%，落在 30~60% 的理想區間，
   且以 20% 年成長估算，三年後約為 56%，仍在理想範圍內。
```

★★★★★ 注意第 2 點 —— **買太大不只是浪費初期成本，還會浪費未來十年的電池錢**。

#### 步驟 5：★★★★★ 後備時間計算（兩種算法）

##### 算法 A：能量法（粗估，用來抓量級）

```text
【1】計算直流側需求功率
     P_dc = P_load ÷ η_inv
     （η_inv = 逆變器效率，★★★ 依機型，常見 0.92 ~ 0.95）

【2】計算電池組標稱能量
     E_nominal (Wh) = 電池顆數 × 單顆電壓 (V) × 單顆容量 (Ah)
     ★★★★★ 這裡的 Ah 通常是「20 小時率」的標稱容量

【3】★★★★★ 乘上高倍率放電折減係數 k
     E_usable = E_nominal × k

【4】計算後備時間
     T (分) = E_usable ÷ P_dc × 60
```

> [!danger] 折減係數 k 是這整套計算最容易被灌水的地方
> ★★★★★ 鉛酸電池的標稱 Ah 是**在 20 小時率（極慢速放電）下量到的**。
> 當你以 15～30 分鐘的高倍率放電時，**實際能取出的能量遠少於標稱值**
> （Peukert 效應）。
>
> ★★★ 常見的經驗值範圍：
> | 放電時間 | 折減係數 k（經驗值） |
> | --- | --- |
> | 5 分鐘率 | 約 0.30 ～ 0.40 |
> | 15 分鐘率 | 約 0.45 ～ 0.55 |
> | 30 分鐘率 | 約 0.55 ～ 0.65 |
> | 60 分鐘率 | 約 0.65 ～ 0.75 |
>
> ★★★★★ **這些是概略經驗值，不是規格。正式選型必須向廠商索取該型電池的
> 「定功率放電表（W/cell）」或「定電流放電表」，用算法 B 核算。**
>
> ★★★★★ 廠商報價時若說「這組電池 2160 Wh，你的負載 4.2 kW，可以撐 30 分鐘」
> —— 那是把 k 當成 1.0，★★★★★ **實際只有一半**。這是最常見的灌水手法。

##### ★★★★★ 假想機房實算（算法 A）

```text
【前提】（★★★★★ 電池配置必須查該機型規格書）
  負載         P_load = 4,222 W
  逆變器效率   η_inv  = 0.92
  電池組       20 顆 × 12V × 9Ah（串聯，直流母線 240V）
  目標後備時間 30 分鐘 → k 取 0.55

【1】直流側需求功率
     P_dc = 4,222 ÷ 0.92 = 4,589 W

【2】電池組標稱能量
     E_nominal = 20 × 12 × 9 = 2,160 Wh

【3】可用能量
     E_usable = 2,160 × 0.55 = 1,188 Wh

【4】後備時間
     T = 1,188 ÷ 4,589 × 60 = 15.5 分鐘

★★★★★ 結論：一組電池串只能撐約 15.5 分鐘，不足 30 分鐘目標。
```

**加一組電池串（外接電池箱）：**

```text
2 組並聯：
  E_nominal = 2 × 2,160 = 4,320 Wh
  E_usable  = 4,320 × 0.55 = 2,376 Wh
  T = 2,376 ÷ 4,589 × 60 = 31.1 分鐘   ✓ 達標

★★★★★ 結論：需要 2 組電池串（1 組內建 ＋ 1 個外接電池箱）
```

##### ★★★★★ 算法 B：定功率法（正式選型必用）

★★★★★ 這是**電池廠商與 UPS 廠商實際使用的方法**，
也是你在檢查廠商報價時該用的方法。

```text
【1】直流側需求功率
     P_dc = P_load ÷ η_inv

【2】計算每個 cell 需要提供的功率
     每顆 12V 電池 = 6 個 cell（每 cell 標稱 2V）

     W/cell = P_dc ÷ (電池串聯顆數 × 6 × 並聯組數)

【3】★★★★★ 查廠商的「定功率放電表」
     表格橫軸：放電時間（5/10/15/30/60 分鐘…）
     表格縱軸：終止電壓（V/cell，常見 1.60 / 1.67 / 1.75）
     表格內容：該型電池在此條件下可提供的 W/cell

【4】判定
     若 表中值 ≥ 步驟 2 算出的 W/cell → ✓ 撐得住
     若 表中值 <  步驟 2 算出的 W/cell → ✗ 需增加電池
```

**假想機房實算（算法 B）：**

```text
【1】P_dc = 4,222 ÷ 0.92 = 4,589 W

【2】一組電池串（20 顆）：
     W/cell = 4,589 ÷ (20 × 6 × 1) = 4,589 ÷ 120 = 38.2 W/cell

     兩組電池串（20 顆 × 2 組並聯）：
     W/cell = 4,589 ÷ (20 × 6 × 2) = 4,589 ÷ 240 = 19.1 W/cell

【3】查廠商放電表（★★★★★ 以下為示意，實際數值必須向廠商索取）
     假設某 12V 9Ah VRLA 電池，終止電壓 1.67 V/cell：
       30 分鐘率 → 約 20 W/cell
       15 分鐘率 → 約 32 W/cell

【4】判定
     一組電池串：需求 38.2 W/cell > 30 分鐘率的 20 W/cell
                 → ✗ 撐不到 30 分鐘
                 → 對照 15 分鐘率 32 W/cell，也還差一點 → 約 13~15 分鐘

     兩組電池串：需求 19.1 W/cell ≤ 30 分鐘率的 20 W/cell
                 → ✓ 可撐 30 分鐘以上

★★★★★ 與算法 A 的結論一致：需要 2 組電池串。
```

> [!warning] 兩種算法要一起用
> ★★★★ **算法 A** 快、適合初步抓量級與檢查廠商報價是否離譜。
> ★★★★★ **算法 B** 是正式的、廠商必須提供的依據。
>
> 你在議價時該問廠商的問題是：
> ```text
> 「請提供該型電池的定功率放電表，
>   並標示本案負載在該表中對應的 W/cell 與可維持時間。」
> ```
> ★★★★★ 講得出這句話，就沒有廠商敢隨便報一個「可撐 30 分鐘」給你。

#### 步驟 6：其他影響後備時間的因素

★★★★ 上面算出的 31 分鐘是**新電池、25 °C、理想條件**下的數字。實際會更短：

| 因素 | 影響 | 說明 |
| --- | --- | --- |
| ★★★★★ **電池老化** | 大幅縮短 | ★★★★★ 電池到達壽命末期時，可用容量會降到標稱的 80% 以下（業界常以 80% 作為更換判準） |
| ★★★★★ **環境溫度** | 大幅影響壽命 | ★★★★★ VRLA 電池的壽命遵循 Arrhenius 法則：**環境溫度每上升約 10 °C，設計壽命約減半** |
| ★★★★ **負載成長** | 縮短 | 負載增加 20%，後備時間減少的幅度**大於 20%**（高倍率放電效率更差） |
| ★★★ **上次放電後的充電狀態** | 縮短 | 剛經歷過一次停電、電池還沒充飽時又停電 |
| ★★★ **終止電壓設定** | — | 設定越低可放出越多能量，但★★★★ 過度放電會嚴重傷害電池 |

> [!danger] 電池間要留通風空間
> ★★★★★ 「環境溫度每上升 10 °C 壽命減半」這條規則的實務意義：
> - 電池箱**不要塞在機櫃最底層又貼著發熱設備**
> - 電池箱周圍要有通風空間
> - ★★★★★ **機房為了省電把溫度調到 27 °C，等於把電池壽命從 5 年砍到約 3 年**
>
> ★★★★ 如果機房溫度較高，選型時應**縮短電池更換週期並提前編列預算**。
> 電池維護見 [[040-02-07-guide-機房-UPS電池維護與更換]]。

#### 步驟 7：★★★★★ 後備時間的真正上限 —— 空調

★★★★★ **這是本篇最重要、也最常被忽略的一節。**

```text
【假想機房的實際情況】

  UPS 後備時間（計算值）              31 分鐘
  空調停機容忍時間（實測，見 040-02-02） 12 分鐘
                                     ─────────
  ★★★★★ 有效決策窗口 = min(31, 12) = 12 分鐘
```

★★★★★ 為什麼：

```text
市電停電
  → UPS 接手，IT 設備繼續運轉 ✓
  → ★★★★★ 但空調沒接 UPS（耗電太大），所以空調停了
  → 機房以實測 0.73 °C/分 的速率升溫
  → 12 分鐘後溫度達 32 °C（ASHRAE A1 允許上限）
  → 伺服器開始降頻、風扇全速
  → UPS 還有 19 分鐘電，但機房已經太熱了
```

★★★★★ **結論：UPS 的後備時間再長，也不能超過「空調停機後機房能撐的時間」。**

★★★★ 這直接影響自動關機腳本的觸發條件：

| ❌ 錯誤設定 | ✅ 正確設定 |
| --- | --- |
| 「UPS 電量剩 20% 才開始關機」 | ★★★★★ **「市電中斷 5 分鐘」就開始關機** |
| 剩 20% 約在停電 25 分鐘後 → 此時機房已 41 °C | 5 分鐘時機房約 27 °C，還有充裕時間安全關機 |

★★★★ 三種情境的有效時間：

| 情境 | 有效時間 | 說明 |
| --- | --- | --- |
| ★★★ 有發電機，且**空調接發電機** | UPS 時間 ＋ 發電機油料時間 | ◎ 可正常運作，不需緊急關機 |
| ★★★★★ **有 UPS，空調不接 UPS，無發電機**（機關最常見） | **min(UPS 時間, 空調容忍時間)** | ★★★★★ **UPS 只是給你安全關機的時間** |
| ★★★ 空調接 UPS | UPS 時間會大幅縮短 | ★★★★ 通常不划算 |

> [!tip] 那 UPS 該買多長的後備時間？
> ★★★★★ 答案是：**足以完成「有序關機」所需的時間，再加安全餘裕。**
>
> ```text
> 有序關機所需時間（實測，不要用猜的）：
>   ① 確認是真的停電而非誤報          1 分鐘
>   ② 通知並確認可以開始關機          2 分鐘
>   ③ 停止應用服務（Web、AP）         2 分鐘
>   ④ 資料庫正常關閉（★★★★ 最慢）    5 分鐘
>   ⑤ 虛擬機依序關閉                  5 分鐘
>   ⑥ 儲存設備關閉                    3 分鐘
>   ─────────────────────────────────────
>   合計                             18 分鐘
>   ＋ 100% 安全餘裕                 → 目標 30~36 分鐘
> ```
> ★★★★★ **這個「有序關機時間」必須實測**（見〈完整實戰範例〉步驟 6），
> 不能用估的。多數機房實測出來的時間比想像的長很多。

---

## 基礎設定

### ★★★★★ 旁路（Bypass）

#### 兩種旁路，功能完全不同

| 型式 | 位置 | 誰操作 | 用途 |
| --- | --- | --- | --- |
| ★★★★ **靜態旁路**（Static／Automatic Bypass） | **UPS 內部** | UPS 自己 | UPS 內部故障、嚴重過載時，**自動**把負載切到市電直供 |
| ★★★★★ **維護旁路**（Maintenance／Wrap-around Bypass） | **UPS 外部**（獨立的切換箱） | 人（手動） | 把負載切到市電直供，**讓 UPS 可以完全斷電拆下來維修** |

#### ★★★★★ 為什麼一定要有「維護旁路」

```
❌ 沒有維護旁路

   市電 ──→ [UPS] ──→ 負載

   ★★★★★ UPS 要保養、要換電池、要更換 → 必須整台停機
        → 負載全部斷電
        → 全機房停機
```

```
✅ 有維護旁路

   市電 ──┬──→ [UPS] ──┬──→ 負載
          │             │
          └─[維護旁路]──┘
             （手動切換開關）

   ★★★★★ 保養時：先切到維護旁路 → 負載改由市電直供（仍有電）
        → UPS 完全斷電，可以整台拆下來維修
        → 修好後再切回來
```

> [!danger] 沒有維護旁路的實際代價
> ★★★★★ 機關常見情形：為了省幾萬元的維護旁路箱，
> 結果**每次 UPS 保養、每次換電池都要全機房停機半天**。
>
> 十年下來：
> - 電池更換 2～3 次
> - 年度保養 10 次
> - UPS 汰換 1 次
>
> ★★★★★ **每一次都要發文、排時間、通知使用者、承擔風險。**
> 維護旁路箱的錢，第一次換電池就回本了。
>
> ★★★★★ **規格書一定要寫「須含外部維護旁路切換裝置」。**

#### ★★★★ 維護旁路切換的注意事項

> [!danger] 旁路切換必須由合格人員執行
> ★★★★★ 切換維護旁路時，操作順序錯誤會造成：
> - **負載瞬間斷電**（切換順序不對）
> - ★★★★★ **UPS 輸出與市電並聯短路**（最嚴重，可能造成爆炸性故障）
>
> 硬規則：
> 1. ★★★★★ **必須由原廠或合格技術人員執行**
> 2. **必須依該機型手冊的切換順序**（各廠牌不同）
> 3. ★★★★ 切換前確認 UPS 輸出與市電**同步**（多數 UPS 面板有同步指示）
> 4. ★★★★ 切換到旁路期間，**負載完全沒有 UPS 保護**——
>    應盡量縮短，且避開雷雨季與用電尖峰
> 5. **事前通知、事後確認所有設備狀態**

#### ★★★ 靜態旁路動作時你會看到什麼

| 現象 | 意義 |
| --- | --- |
| UPS 面板顯示「Bypass」或「旁路」 | ★★★★★ **負載目前沒有 UPS 保護** |
| 蜂鳴器持續告警 | 同上 |
| ★★★★★ 此時停電 | **負載直接斷電**（旁路就是市電直通） |

★★★★★ **看到 UPS 在旁路模式，這是「立即處理」等級的事件**，
不是「明天再看」。常見原因：
- UPS 過載（★★★★ 查負載率，是不是有人加了設備）
- UPS 內部故障
- 過熱

---

### 擴充性

#### 三種擴充方式

| 方式 | 說明 | 適用 |
| --- | --- | --- |
| ★★★★ **外接電池箱** | 加掛電池櫃延長後備時間 | ◎ **最常用**；但要確認機型支援的最大電池箱數 |
| ★★★★ **並機（Parallel）** | 兩台以上 UPS 並聯，可做 N+1 冗餘或容量疊加 | ◎ 中大型機房；★★★★ 須為支援並機的機型 |
| ★★★★ **模組化 UPS** | 機櫃式，可插拔的功率模組 | ◎ 成長不確定時；★★★ 初期成本高 |

#### ★★★★★ 採購時要問清楚的擴充性問題

```text
□ 1  ★★★★★ 本機型最多可加掛幾個外接電池箱？
□ 2  ★★★★ 加掛電池箱後，充電器容量是否足夠？（★★★★★ 見下方警告）
□ 3  ★★★★ 本機型是否支援並機？最多幾台？需要額外的並機卡或櫃體嗎？
□ 4  ★★★ 若未來要換更大容量，輸入／輸出的配電是否需要重做？
□ 5  ★★★★ 電池是否為市面上可取得的標準規格，還是原廠專用品？
□ 6  ★★★★★ 電池停產後有無替代方案？（★★★ UPS 壽命 10 年，電池型號可能中途停產）
```

> [!danger] 加電池箱要確認充電器容量
> ★★★★★ 這是很多人不知道的坑：
> 電池組加倍之後，**充電時間也會加倍**（如果充電器容量沒跟著提升）。
>
> 後果：
> ```text
> 停電 30 分鐘，電池放光
> → 市電恢復，開始充電
> → ★★★★★ 充電器容量不足，要 20 小時才充飽
> → 這 20 小時內若再次停電，UPS 撐不了多久
> ```
> ★★★★ 台灣的颱風天常常一天跳好幾次電。
> ★★★★★ **採購時要問：「加掛 N 個電池箱後，從 0% 充到 90% 需要多久？」**
> 部分機型可加購**大容量充電器選配**。

---

### ★★★★ 其他選型考量

| 項目 | 說明 |
| --- | --- |
| ★★★★★ **輸入諧波電流（THDi）** | 在線式 UPS 的整流器會產生諧波；★★★★ 低 THDi 機型（含主動 PFC 整流）對上游配電與**發電機相容性**較好 |
| ★★★★ **輸入功率因數** | 影響上游迴路容量需求；現代機型多在 0.99 |
| ★★★★★ **與發電機的相容性** | ★★★★★ 若機房有發電機，**必須確認 UPS 能接受發電機的頻率漂移**，且發電機容量須考慮 UPS 的諧波與充電負載（通常要求發電機容量為 UPS 的 1.5～2 倍，★★★ 依實際須由電機技師計算） |
| ★★★★ **ECO 模式／高效率模式** | 正常時走旁路以提高效率；★★★★★ **機房不建議啟用**——那等於變成離線式 |
| ★★★★ **通訊介面** | ★★★★★ **必須有 SNMP 卡或網路管理卡**，且支援與作業系統整合（見 [[040-02-06-svc-機房-UPS安裝與監控設定]]） |
| ★★★★ **乾接點輸出** | 可接到環境監控主機，作為獨立的告警路徑 |
| ★★★ **輸出插座配置** | 確認 C13／C19 數量，或是否為硬接線（大容量機型多為硬接線到配電盤） |
| ★★★★ **噪音與散熱** | UPS 是持續發熱與有風扇噪音的設備；★★★★ 它的發熱要算進機房熱負荷 |
| ★★★★★ **重量** | 10 kVA UPS 加電池可達數百公斤；★★★★★ **必須納入樓地板承重計算**（見 [[040-02-01-guide-機房-機房環境需求]]） |
| ★★★★ **保固與服務** | 到場時間、備品庫存、電池保固（★★★★ 電池保固常常短於主機） |

---

## 進階設定與調校

### UPS 選型檢查清單（可附在規格書後）

#### A. 容量（7 項）

```text
□ A1  ★★★★★ 已取得 IT 負載的「實測值」（計量型 PDU），而非估算值
      實測：______ VA / ______ W
□ A2  ★★★★★ 負載率（kVA 側與 kW 側取高者）不超過 60%
      計算：______ %
□ A3  ★★★★★ 規格書已同時載明 kVA 與 kW（不只寫 kVA）
□ A4  ★★★★ 輸出功率因數 ≥ 0.9（★★★★ 建議 1.0）
□ A5  ★★★★ 已考慮三年成長後的負載率仍 < 70%
□ A6  ★★★★★ 核心交換器、防火牆、環境監控主機**已納入** UPS 負載
□ A7  ★★★★★ 空調**未納入** UPS 負載（或已明確評估並計算其影響）
```

#### B. 型式與輸出品質（5 項）

```text
□ B1  ★★★★★ 型式為「在線式／雙轉換（Online Double-Conversion）」
□ B2  ★★★★★ 輸出波形為「純正弦波（Pure Sine Wave）」
□ B3  ★★★★ 轉換時間 0 ms
□ B4  ★★★★ 輸出電壓與頻率精度符合需求
□ B5  ★★★★ ECO 模式預設為關閉（★★★★★ 機房不使用）
```

#### C. 後備時間與電池（8 項）

```text
□ C1  ★★★★★ 已實測「有序關機所需時間」，並據此訂定後備時間目標
      實測：______ 分鐘 → 目標：______ 分鐘
□ C2  ★★★★★ 廠商已提供該型電池的「定功率放電表（W/cell）」
□ C3  ★★★★★ 已用定功率法核算，確認可達目標後備時間
      W/cell 需求：______  表中值：______
□ C4  ★★★★ 電池組配置（顆數、電壓、Ah、串並聯方式）已載明
□ C5  ★★★★ 電池型式（VRLA／鋰鐵）與設計壽命已載明
□ C6  ★★★★★ 加掛電池箱後的**充電時間**已確認
      0% → 90% 需 ______ 小時
□ C7  ★★★★ 電池保固期限已載明（★★★★ 常短於主機保固）
□ C8  ★★★★ 電池重量已納入樓地板承重計算
```

#### D. 旁路與擴充（5 項）

```text
□ D1  ★★★★★ **含外部維護旁路切換裝置**
□ D2  ★★★★ 內建靜態旁路，且旁路動作時會發出告警
□ D3  ★★★★ 最大可加掛電池箱數量已載明
□ D4  ★★★ 是否支援並機、最多幾台
□ D5  ★★★★ 電池為標準規格或有明確的長期供應承諾
```

#### E. 監控與整合（5 項）

```text
□ E1  ★★★★★ 含 SNMP／網路管理卡
□ E2  ★★★★ 支援 SNMPv3（或至少可改 community 並限制來源 IP）
□ E3  ★★★★★ 支援與 Linux／Windows 整合的自動關機（NUT／apcupsd／原廠軟體）
□ E4  ★★★★ 具乾接點輸出，可接環境監控主機作為獨立告警路徑
□ E5  ★★★★ 可讀取：輸入／輸出電壓電流、負載率、電池電壓、剩餘時間、溫度
```

#### F. 現場條件（6 項）

```text
□ F1  ★★★★★ UPS ＋ 電池箱總重已納入樓地板承重計算
□ F2  ★★★★ 搬運路徑（電梯載重、門寬、轉彎）可容納
□ F3  ★★★★ 擺放位置有足夠的維修空間與通風
□ F4  ★★★★★ 電池箱不緊鄰發熱設備（★★★★★ 溫度每高 10 °C 壽命減半）
□ F5  ★★★★ UPS 發熱量已計入機房空調熱負荷
□ F6  ★★★★ 輸入／輸出配電（斷路器容量、線徑）已由電機技師確認
```

#### G. 服務（4 項）

```text
□ G1  ★★★★ 保固年限與範圍（主機／電池分別載明）
□ G2  ★★★★★ 故障到場時間（例如 4 小時內到場）
□ G3  ★★★★ 年度保養內容與次數，★★★★★ **須提供含實測數值的報告書**
□ G4  ★★★★ 廢電池回收處理由廠商負責（★★★ 依環保法規）
```

### UPS 監控該設哪些告警

| 告警 | 等級 | 意義 |
| --- | --- | --- |
| ★★★★★ **切換至電池（On Battery）** | 嚴重 | ★★★★★ **市電異常，開始倒數**。必須簡訊 ＋ 撥號 |
| ★★★★★ **旁路模式（On Bypass）** | 嚴重 | ★★★★★ **負載目前完全沒有 UPS 保護** |
| ★★★★★ **電池電量低（Low Battery）** | 災難 | 準備硬斷電，關機程序應該早就啟動了 |
| ★★★★ **過載（Overload）** | 嚴重 | 負載率超過額定，可能轉旁路 |
| ★★★★ **負載率 > 70%** | 警告 | 開始規劃擴充 |
| ★★★★★ **電池需更換（Replace Battery）** | 嚴重 | ★★★★★ UPS 自我測試判定電池不良 |
| ★★★★ **UPS 內部溫度過高** | 嚴重 | 通風不良或風扇故障 |
| ★★★ **自我測試失敗** | 警告 | 需安排檢查 |
| ★★★★★ **與 UPS 失去通訊** | 警告 | ★★★★★ **不能忽略** —— 通訊斷了你就看不到上面所有告警 |

★★★★★ **告警管道必須不依賴機房網路。**
停電時機房網路可能一起斷，嚴重以上的告警應走 **4G／5G 簡訊模組**
（見 [[040-02-02-guide-機房-空調系統與溫溼度監控]]）。

### 負載率的日常追蹤

★★★★ 每月記錄一次，畫成趨勢圖：

| 月份 | 負載（kW） | 負載率 | 後備時間（面板顯示） | 備註 |
| --- | --- | --- | --- | --- |
| 1 月 | 4.22 | 47% | 31 分 | 基線 |
| 4 月 | 4.54 | 50% | 29 分 | 新增 SRV-05 |
| 7 月 | 4.61 | 51% | 26 分 | ★★★★ 夏季，電池溫度較高 |
| 10 月 | 4.61 | 51% | 24 分 | ★★★★★ 後備時間下降但負載沒變 → **電池開始老化** |

★★★★★ **最後那一列是重點**：負載沒變但後備時間下降 8 分鐘（26%），
代表**電池容量正在衰退**，應安排容量測試並準備更換
（見 [[040-02-07-guide-機房-UPS電池維護與更換]]）。

★★★ 注意：UPS 面板顯示的「剩餘時間」是**估算值**，精度有限，
★★★★ 但**趨勢**是有意義的 —— 同樣負載下數字持續下降就是警訊。

---

## 完整實戰範例

### 情境

★★★★ 假想機房要汰換一台已用 9 年的舊 UPS。
現況：3 kVA 線上互動式，只帶了伺服器，交換器與監控主機都沒接。
任務：**從實測負載算到規格書，完成選型並驗收**。

全程 8 週。

---

### 【第 1 週】確認現況與需求

**步驟 1-1：讀實測負載**

★★★★★ 承接 [[040-02-04-guide-機房-電力系統與配電]] 的實測結果：

```text
機櫃 A01：13.3 A @ 220V = 2,926 VA / 2,780 W
機櫃 A02： 6.9 A @ 220V = 1,518 VA / 1,442 W
────────────────────────────────────────────
合計：                    4,444 VA / 4,222 W
```

**步驟 1-2：★★★★★ 盤點「哪些設備現在沒接 UPS，但應該要接」**

```text
【現況檢查 —— 逐一到機櫃後方確認電源線插在哪】

設備                        現況接在        應該接
─────────────────────────  ──────────────  ──────────
SRV-01 ~ SRV-06（伺服器）   舊 UPS          新 UPS ✓
STO-01（儲存）              舊 UPS          新 UPS ✓
SW-A01-01（核心交換器）     ★★★★★ 市電直供  新 UPS ← ★★★★★ 必須改
SW-A01-02（核心交換器）     ★★★★★ 市電直供  新 UPS ← ★★★★★ 必須改
FW-01（防火牆）             ★★★★★ 市電直供  新 UPS ← ★★★★★ 必須改
ENV-DC01（環境監控主機）    ★★★★★ 市電直供  新 UPS ← ★★★★★ 必須改
KVM-01                      市電直供        新 UPS ✓
空調 ×2                     專用迴路        ★★★★ 維持不接
```

> [!danger] 這一步就是這個專案最大的價值
> ★★★★★ 舊配置的致命問題：
> ```
> 停電 → 舊 UPS 撐住伺服器 ✓
>      → 但交換器、防火牆、環境監控主機全部斷電
>      → ★★★★★ 網路全斷，沒有人能連進去執行關機
>      → ★★★★★ 環境監控主機死掉，沒有任何告警送出去
>      → 45 分鐘後 UPS 沒電，六台伺服器同時硬斷電
>      → 資料庫損毀
> ```
> ★★★★★ **舊 UPS 的存在，只是把「立刻掛掉」延後成「45 分鐘後更慘地掛掉」。**

**步驟 1-3：★★★★★ 實測「有序關機所需時間」**

★★★★★ 這一步不能用估的。安排一次維護時段，實際跑一遍：

```bash
# 記錄開始時間
date +%T
```

```text
【實測紀錄】
  14:00:00  開始
  14:00:45  停止 Nginx 與 PHP-FPM（web-prd-01、web-prd-02）
  14:02:10  停止應用服務（app-prd-01）
  14:03:30  Laravel queue worker 全部收尾完成
  14:08:15  ★★★★ MySQL 正常關閉完成（等待 flush 到磁碟，最久）
  14:12:40  6 台虛擬機依序關閉完成
  14:16:20  儲存設備 STO-01 關閉完成
  14:17:05  交換器與防火牆關閉
  ────────────────────────────────
  ★★★★★ 總計 17 分 05 秒
```

★★★★ 逐台確認關機順序的指令（節錄）：

```bash
sudo systemctl stop nginx php8.3-fpm
```

```bash
sudo systemctl stop mysql && systemctl is-active mysql
```

預期輸出：

```text
inactive
```

> [!danger] MySQL 一定要正常關閉
> ★★★★★ 資料庫是關機順序中**最慢也最不能中斷**的一步。
> InnoDB 關閉時要把 buffer pool 的髒頁 flush 到磁碟，
> 資料量大時可能要 5～10 分鐘。
> ★★★★★ **這個過程中斷電 = 需要 crash recovery，最壞情況資料損毀。**
>
> ★★★ 這也是為什麼「有序關機所需時間」必須實測 —— 每個環境差異很大。

**步驟 1-4：訂出後備時間目標**

```text
實測有序關機時間      17 分鐘
＋ 確認與通知時間      3 分鐘
＝ 最低需求           20 分鐘
＋ 100% 安全餘裕      → ★★★★★ 目標 30 ~ 36 分鐘
```

★★★★ 為什麼要 100% 餘裕：
- 電池會老化（三年後可能只剩 80% 容量）
- 負載會成長
- 真正停電時人不會像演練時那麼順利

---

### 【第 2 週】選型計算

**步驟 2-1：算容量**

```text
【負載率上限 60% 反推】
  VA 側：4,444 ÷ 0.60 = 7,407 VA
  W  側：4,222 ÷ 0.60 = 7,037 W

【對照候選機型】
  6 kVA / 5.4 kW  → 取高者 78%  △ 無成長空間
  ★★★★★ 10 kVA / 9 kW → 取高者 47%  ◎ 選這個
  15 kVA / 13.5 kW → 取高者 31%  △ 偏大
```

**步驟 2-2：算電池組**

```text
【定功率法】
  P_dc = 4,222 ÷ 0.92 = 4,589 W

  一組電池串（20 顆 12V）：
    W/cell = 4,589 ÷ (20 × 6 × 1) = 38.2 W/cell

  兩組電池串：
    W/cell = 4,589 ÷ (20 × 6 × 2) = 19.1 W/cell

【向廠商索取放電表後核算】
  ★★★★★ 發文或郵件要求：
  「請提供本案報價機型所配電池之定功率放電表（W/cell），
    並標示在終止電壓 1.67 V/cell 條件下，
    本案負載 4,222 W 對應之 W/cell 值與可維持時間。」

【廠商回覆（示意）】
  一組：可維持約 14 分鐘   ✗ 不足
  兩組：可維持約 31 分鐘   ✓ 達標
```

**步驟 2-3：★★★★★ 檢查空調限制**

```text
UPS 後備時間（兩組電池）      31 分鐘
空調停機容忍時間（實測）      12 分鐘
                             ─────────
★★★★★ 有效決策窗口          12 分鐘

【對照有序關機所需時間 17 分鐘】
  ★★★★★ 問題：17 > 12，關機還沒做完機房就超過 32 °C 了
```

★★★★★ **這個發現很重要。** 三個處置選項：

| 選項 | 說明 | 決策 |
| --- | --- | --- |
| ★★★★ **縮短關機時間** | 用腳本平行關閉非相依的服務，把 17 分鐘壓到 10 分鐘 | ✓ **立即可做，零成本** |
| ★★★★ **提早觸發** | 關機門檻改為「市電中斷 3 分鐘」而非 5 分鐘 | ✓ **立即可做** |
| ★★★ **延長空調容忍時間** | 停電時開機房門、用工業風扇往外抽氣 | ○ 列入應變 SOP |
| ★★★ 加裝發電機並讓空調接發電機 | 根本解 | △ 需大筆預算，列入中長期規劃 |

★★★★★ 最終方案：**前三項都做**，並把發電機列入三年計畫。

**步驟 2-4：改寫關機腳本，把 17 分鐘壓到 10 分鐘**

```bash
sudo -v && time sudo /usr/local/sbin/graceful-shutdown --dry-run
```

預期輸出：

```text
[dry-run] Stage 1 (parallel): nginx, php8.3-fpm, app-prd-01
[dry-run] Stage 2 (serial)  : mysql  (estimated 300s)
[dry-run] Stage 3 (parallel): vm-dev-01 vm-dev-02 vm-uat-01
[dry-run] Stage 4 (serial)  : sto-01
[dry-run] estimated total: 9m40s

real	0m0.412s
```

★★★★ 關鍵改動：**把互相沒有相依關係的服務改成平行關閉**。
完整腳本與 UPS 觸發整合見 [[040-02-06-svc-機房-UPS安裝與監控設定]]。

---

### 【第 3 週】寫規格書

★★★★★ 把選型檢查清單轉成規格書條文：

```text
════════════════════════════════════════════════════
        不斷電系統（UPS）採購規格
════════════════════════════════════════════════════

一、容量與型式

  1. 型式：★★★★★ 在線式雙轉換（Online Double-Conversion）。
  2. 標稱容量不小於 10 kVA，且輸出實功率不小於 9 kW
     （輸出功率因數不低於 0.9）。
  3. ★★★★★ 輸出波形須為純正弦波（Pure Sine Wave）。
  4. 市電轉電池之轉換時間為 0 ms。
  5. 輸入電壓 220V 單相，輸出 220V 單相。

二、後備時間與電池

  1. 於 4,222 W 負載下，後備時間不少於 30 分鐘。
  2. ★★★★★ 投標時須檢附所配電池之「定功率放電表（W/cell）」，
     並標示本案負載對應之 W/cell 值與可維持時間。
     ★★★★★ 未檢附者不予審查。
  3. 電池型式、顆數、電壓、容量（Ah）、串並聯配置須明確載明。
  4. ★★★★★ 須載明電池組由 0% 充至 90% 所需時間，且不得超過 8 小時。
  5. 電池保固不少於 2 年。
  6. 廢電池回收處理由得標廠商依環保法規負責。

三、★★★★★ 旁路

  1. 須內建靜態旁路（Static Bypass），且進入旁路時應發出聲響與遠端告警。
  2. ★★★★★ 須提供「外部維護旁路切換裝置（Maintenance Bypass）」，
     使 UPS 可於負載不斷電之情況下完全斷電維修。
  3. 須提供維護旁路之切換操作程序書（中文）。

四、監控

  1. 須含 SNMP／網路管理卡，支援 SNMPv3。
  2. ★★★★★ 須支援 Linux（Ubuntu／RHEL 系）與 Windows 之自動關機整合。
  3. 須具乾接點輸出，可接環境監控主機。
  4. 可讀取項目至少包含：輸入／輸出電壓與電流、負載率、
     電池電壓、電池剩餘容量、預估剩餘時間、內部溫度。

五、擴充性

  1. 須載明最多可加掛之外接電池箱數量。
  2. 須載明是否支援並機及最大並機台數。

六、安裝與現場條件

  1. ★★★★★ 投標時須載明 UPS 主機與電池箱之尺寸與重量，
     供本機關核算樓地板承重與搬運路徑。
  2. UPS 之發熱量（BTU/h 或 kW）須載明，供空調熱負荷核算。
  3. 輸入／輸出配電之斷路器容量與線徑須配合現場電機技師之計算。
  4. ★★★★★ 安裝須包含將現有核心交換器、防火牆、環境監控主機
     改接至 UPS 輸出。

七、服務

  1. 保固：主機 3 年、電池 2 年。
  2. ★★★★★ 故障通報後 4 小時內到場。
  3. 保固期內每年定期保養 1 次，
     ★★★★★ 須提供含實測數值之保養報告書
     （至少含：各電池端電壓、負載率、輸入輸出電壓電流、內部溫度）。

八、驗收

  1. ★★★★★ 須於本機關實際負載下執行後備時間實測，
     實測時間不少於規格所載之 30 分鐘。
  2. 須執行維護旁路切換演練，並確認負載全程不斷電。
  3. 須執行自動關機整合測試。
  4. 驗收項目詳如附件檢查表。
════════════════════════════════════════════════════
```

★★★★★ **第二條第 2 款「未檢附者不予審查」是整份規格書最有力的一句。**
它把「可撐 30 分鐘」從口號變成必須提出證據的技術主張。

---

### 【第 4～6 週】安裝

**步驟 4-1：安裝前的承重與空間確認**

```text
【廠商提供的資料】
  UPS 主機：  W440 × D800 × H800 mm，重 95 kg
  電池箱 ×2： W440 × D800 × H800 mm，各重 180 kg
  ────────────────────────────────────────────
  總重：95 + 360 = 455 kg
  總佔地：0.44 × 0.8 × 3 = 1.06 m²

【★★★★★ 承重計算】（方法見 040-02-01）
  局部面壓 = 455 ÷ 1.06 = 429 kgf/m²
  → ★★★★★ 超過樓板設計活載重 300 kgf/m²
  → 需加設載重分散鋼板（同機櫃處理方式）

【搬運路徑】
  最重單件 180 kg（電池箱）
  → ★★★★★ 貨梯載重 1000 kg ✓
  → ★★★★★ 必須使用堆高機或機械式升降台，不可人力搬運
  → 搬運路徑須鋪臨時鋼板
```

**步驟 4-2：★★★★★ 施工期間的過渡安排**

> [!danger] 舊 UPS 拆除到新 UPS 上線之間，機房沒有 UPS 保護
> ★★★★★ 這段期間必須：
> 1. **選在離峰時段與非雷雨季**
> 2. **事前通知使用者與主管，說明風險期間**
> 3. ★★★★ **盡量縮短過渡時間**（新 UPS 先就位、接好輸入，再切換）
> 4. ★★★★★ **過渡期間不做任何其他變更**（不要同時升級系統）
> 5. 過渡期間有人在現場待命

```text
【切換順序】
  D1  新 UPS 就位、接輸入電源、充電至 100%（★★★★ 需 6~8 小時）
  D1  新 UPS 空載自我測試通過
  D2  09:00  執行有序關機（依實測的 10 分鐘流程）
      09:20  舊 UPS 下電、負載電源線改接新 UPS 輸出
      10:30  核心交換器、防火牆、環境監控主機改接至新 UPS
             ★★★★★ 這是本次專案的核心改善
      11:00  逐台開機（★★★★ 開機順序 = 關機順序反過來）
      12:00  全部服務確認正常
  D2  下午  拆除舊 UPS，廢電池由廠商回收
```

---

### 【第 7 週】驗收

**步驟 7-1：讀 UPS 面板與 SNMP 確認基本狀態**

```bash
snmpwalk -v2c -c "$UPS_COMMUNITY" 10.20.30.90 1.3.6.1.2.1.33.1.2
```

預期輸出（UPS-MIB，RFC 1628 標準 MIB 的電池群組）：

```text
UPS-MIB::upsBatteryStatus.0 = INTEGER: batteryNormal(2)
UPS-MIB::upsSecondsOnBattery.0 = INTEGER: 0
UPS-MIB::upsEstimatedMinutesRemaining.0 = INTEGER: 33
UPS-MIB::upsEstimatedChargeRemaining.0 = INTEGER: 100
UPS-MIB::upsBatteryVoltage.0 = INTEGER: 2732
UPS-MIB::upsBatteryTemperature.0 = INTEGER: 26
```

★★★★ 判讀：
- `batteryNormal(2)` → 電池狀態正常
- `upsEstimatedMinutesRemaining = 33` → 面板估算 33 分鐘（★★★ 這是估算值，要實測驗證）
- `upsBatteryVoltage = 2732` → ★★★★ 注意單位是 0.1V，即 **273.2 V**
- `upsBatteryTemperature = 26` → 26 °C ✓

```bash
snmpwalk -v2c -c "$UPS_COMMUNITY" 10.20.30.90 1.3.6.1.2.1.33.1.4
```

預期輸出（輸出群組）：

```text
UPS-MIB::upsOutputSource.0 = INTEGER: normal(3)
UPS-MIB::upsOutputFrequency.0 = INTEGER: 600
UPS-MIB::upsOutputVoltage.1 = INTEGER: 220
UPS-MIB::upsOutputCurrent.1 = INTEGER: 202
UPS-MIB::upsOutputPower.1 = INTEGER: 4230
UPS-MIB::upsOutputPercentLoad.1 = INTEGER: 47
```

★★★★★ 判讀：
- `upsOutputSource = normal(3)` → **不是 bypass(5)**，正常在雙轉換模式 ✓
- `upsOutputFrequency = 600` → 0.1 Hz 為單位，即 60.0 Hz
- `upsOutputCurrent = 202` → 0.1A 為單位，即 **20.2 A** ✓ 與 PDU 實測完全吻合
- `upsOutputPower = 4230` → **4,230 W** ✓ 與計算的 4,222 W 吻合
- `upsOutputPercentLoad = 47` → ★★★★★ **負載率 47%**，與選型計算完全一致 ✓

> [!warning] 未實機驗證
> ★★★★ 上述為 RFC 1628 **UPS-MIB 標準 MIB** 的物件，多數 UPS 支援。
> 但 **各廠牌會有自己的私有 MIB 提供更詳細的資料**，
> 且**單位縮放（0.1V／0.1A／0.1Hz）因實作而異**。
> ★★★★★ 接進監控系統後，務必與 UPS 面板讀值比對一次。

**步驟 7-2：★★★★★ 後備時間實測（驗收最重要的一項）**

> [!danger] 這是刻意讓機房失去市電的測試
> ★★★★★ 硬規則：
> 1. **離峰時段執行**（例如週六上午）
> 2. **事前通知，並確認所有人知道這是計畫性測試**
> 3. ★★★★ **事前確認新 UPS 已充飽（100%）**
> 4. ★★★★★ **全程有人在現場**，隨時可恢復市電
> 5. ★★★★★ **同時監看機房溫度**——空調也會停，溫度到 30 °C 就要中止
> 6. **事前備份**，並確認關機腳本可用

```text
【實測程序】
  T-24h  確認 UPS 充電 100%、負載率 47%、機房溫度基線 23.1 °C
  T-1h   通知所有人，確認無人執行重要作業
  T-10m  最後確認：關機腳本可用、有人在配電盤旁待命

  T+0    ★★★★★ 由電氣技術人員切斷 UPS 的市電輸入
         （★★★★★ 不是拔插頭，是操作上游斷路器）

  記錄（每 2 分鐘）：
    時間    輸出源     負載率  電池%  面板剩餘  機房溫度
    T+0     battery    47%     100%   33 分     23.1 °C
    T+2     battery    47%      93%   31 分     24.6 °C
    T+4     battery    47%      86%   28 分     26.0 °C
    T+6     battery    47%      79%   25 分     27.5 °C
    T+8     battery    47%      71%   22 分     28.9 °C
    T+10    battery    47%      64%   19 分     30.2 °C  ← ★★★★★ 達溫度中止門檻

  ★★★★★ T+10 恢復市電（因溫度達門檻，非電池耗盡）
```

★★★★ **判定與推算**：

```text
10 分鐘消耗電池 36%（100% → 64%）
→ 每分鐘約 3.6%
→ 推算滿電可撐 100 ÷ 3.6 = 27.8 分鐘

★★★★ 略低於規格要求的 30 分鐘，但：
  - 面板估算值一路顯示 19~33 分鐘，趨勢一致
  - ★★★★ 廠商說明：電池剛安裝，需經數次充放電循環後容量才會達到標稱值
  - ★★★★★ 處置：要求廠商於 3 個月後重測一次，
            未達 30 分鐘則須補充電池箱，並將此條件寫入驗收保留款
```

★★★★★ **同時記錄的溫度資料驗證了空調限制**：

```text
10 分鐘內機房從 23.1 °C 升到 30.2 °C
→ 實測溫升 0.71 °C/分（與 040-02-02 的 0.73 °C/分 吻合）
→ ★★★★★ 到 32 °C 約需 12.5 分鐘
→ ★★★★★ 確認「有效決策窗口 12 分鐘」的判斷正確
→ 關機腳本觸發門檻設為「市電中斷 3 分鐘」是對的
```

**步驟 7-3：維護旁路切換演練**

> [!danger] 由原廠或合格技術人員執行

```text
【演練程序】（★★★★★ 資訊人員全程在旁觀察並記錄，不操作）
  ① 確認 UPS 輸出與市電同步（面板同步指示燈）
  ② 依機型手冊順序操作維護旁路切換開關
  ③ ★★★★★ 全程監看：所有設備是否有任何一台斷電或重開

  【記錄】
    切換前  所有伺服器 uptime 正常
    切換中  ★★★★★ 無任何設備斷電 ✓
    切換後  UPS 面板顯示可安全斷電；負載由市電直供
    ④ 模擬「UPS 已維修完成」，切回正常模式
    切回後  ★★★★★ 無任何設備斷電 ✓
```

**驗證方式**（★★★★ 用 uptime 證明沒有任何一台重開過）：

```bash
for ip in 10.20.40.11 10.20.40.12 10.20.40.13 10.20.40.14 10.20.40.15; do
  printf '%-14s ' "$ip"; ssh -o ConnectTimeout=3 "$ip" 'uptime -s'
done
```

預期輸出（開機時間都應該是**切換之前**）：

```text
10.20.40.11    2026-08-24 11:02:15
10.20.40.12    2026-08-24 11:04:33
10.20.40.13    2026-08-24 11:06:41
10.20.40.14    2026-08-24 11:08:52
10.20.40.15    2026-08-24 11:11:07
```

★★★★★ 若有任何一台的 `uptime -s` 是切換當下的時間，代表**它斷電重開了**
—— 維護旁路切換失敗，必須查原因。

**步驟 7-4：自動關機整合測試**

```bash
upsc ups@localhost
```

預期輸出（NUT）：

```text
battery.charge: 100
battery.runtime: 1980
battery.voltage: 273.2
device.mfr: (廠牌)
device.model: (型號)
input.voltage: 220.4
output.voltage: 220.0
ups.load: 47
ups.status: OL
```

★★★★ `ups.status: OL` = On Line（市電正常）。切到電池時會變成 `OB`（On Battery）。

```text
【測試】再次切斷市電，這次讓它跑到觸發關機
  T+0     切斷市電  → upsc 顯示 ups.status: OB
  T+3     ★★★★★ 觸發自動關機腳本
  T+3:10  Nginx / PHP-FPM 停止
  T+5:40  MySQL 正常關閉完成
  T+8:20  虛擬機關閉完成
  T+9:35  儲存設備關閉
  T+10:00 ★★★★★ 全部關機完成，機房溫度 30.0 °C
  T+10:30 恢復市電
  T+11:00 依序開機
```

★★★★★ **驗證資料庫沒有損壞**：

```bash
sudo journalctl -u mysql --since '-2 hours' | grep -iE 'crash|recovery|corrupt'
```

預期輸出（正常關機的話應該沒有這些字眼）：

```text
（無輸出）
```

```bash
sudo mysql -e "SELECT 1;" && echo "DB OK"
```

預期輸出：

```text
1
DB OK
```

★★★★★ 若看到 `InnoDB: Starting crash recovery`，代表**關機不完整**，
要檢討關機腳本的等待時間。

完整的 NUT 設定與關機腳本見 [[040-02-06-svc-機房-UPS安裝與監控設定]]。

---

### 【第 8 週】結案與制度

```text
【驗收結論】
  □ 型式：在線式雙轉換 ✓
  □ 容量：10 kVA / 9 kW，實測負載率 47% ✓
  □ 輸出波形：純正弦波（廠商提供測試報告）✓
  □ 後備時間：★★★★ 推算 27.8 分鐘，未達 30 分鐘
            → 保留款，3 個月後重測
  □ 維護旁路：切換演練通過，全程不斷電 ✓
  □ 自動關機整合：測試通過，資料庫無 crash recovery ✓
  □ SNMP 監控：可讀取所有必要項目 ✓
  □ ★★★★★ 核心交換器、防火牆、環境監控主機已改接 UPS ✓

【納入制度】
  □ 每月：記錄負載率與面板剩餘時間，畫趨勢圖
  □ 每季：★★★★★ 告警實測（切電池告警、旁路告警要真的收到）
  □ 每年：容量測試、電池端電壓量測（見 040-02-07）
  □ 3 個月後：後備時間重測，處理保留款
  □ 電池更換週期已排入 5 年後的預算規劃

【文件】
  □ UPS 選型計算書歸檔
  □ 維護旁路切換操作程序書張貼於 UPS 旁
  □ 後備時間實測紀錄歸檔
  □ 分級關機清單更新（見 040-02-02、040-02-14）
  □ 設備盤點表新增 UPS 與電池箱
  □ 承重計算書更新
```

★★★★★ **最重要的一行是「核心交換器、防火牆、環境監控主機已改接 UPS」。**
這個專案真正的價值不是「換了一台更大的 UPS」，
而是**修好了「停電時你會失聯、什麼都不知道、什麼都做不了」這個致命缺陷**。

---

## 常見錯誤與排錯

| 現象 | 原因 | 解法 |
| --- | --- | --- |
| ★★★★★ 停電時 UPS 撐住了伺服器，但**沒有人知道停電了**，也**連不進去關機** | 核心交換器、防火牆、環境監控主機沒接 UPS | ★★★★★ 立即改接至 UPS 輸出；★★★★ 告警管道改走 4G 簡訊模組，不依賴機房網路 |
| ★★★★★ 買了 10 kVA UPS，實際只能帶 8 kW 的負載 | 輸出功率因數 0.8（`10 kVA / 8 kW`），只看 kVA 沒看 kW | ★★★★★ 規格書同時載明 kVA 與 kW；負載率**兩邊都算取高者** |
| ★★★★★ 廠商說「可撐 30 分鐘」，實測只有 14 分鐘 | 用「電池標稱 Wh ÷ 負載 W」直接算，沒有高倍率放電折減 | ★★★★★ 要求提供**定功率放電表（W/cell）**並用算法 B 核算；規格書寫「未檢附者不予審查」 |
| ★★★★★ UPS 一轉電池，伺服器就全部關機 | 輸出為階梯波，主動 PFC 電源保護動作 | ★★★★★ 更換為純正弦波輸出的在線式 UPS；★★★★ 規格書必須明訂「純正弦波」 |
| ★★★★ 停電切到發電機時，設備仍然異常重啟 | UPS 為線上互動式或離線式，無法修正發電機的頻率漂移 | ★★★★★ 改用在線式雙轉換；★★★★ 確認 UPS 規格書的輸入頻率容忍範圍 |
| ★★★★★ 每次 UPS 保養、換電池都要**全機房停機半天** | 沒有外部維護旁路 | ★★★★★ 加裝維護旁路切換裝置；★★★★ 新採購一律要求含維護旁路 |
| ★★★★★ UPS 面板顯示「Bypass」已經好幾天，沒人注意 | 旁路告警沒接進監控，或接了但沒設告警 | ★★★★★ **旁路 = 沒有 UPS 保護**，設為嚴重等級告警（簡訊＋撥號）；納入每日巡檢 |
| ★★★★ 加了一台伺服器之後，UPS 開始出現過載告警 | 上架前沒有重新計算 UPS 負載率 | ★★★★ 把「UPS 負載率」加進上架前檢查表；★★★★★ 負載率 > 70% 就停止新增 |
| ★★★★ 某台伺服器開機瞬間，UPS 轉旁路 | UPS 負載率已高，無法承受開機突波電流 | ★★★★★ 降低負載率至 60% 以下；★★★ 錯開多台設備的開機時間 |
| ★★★★★ 颱風天連續跳電三次，第二次之後 UPS 只撐了 5 分鐘 | 電池還沒充飽又放電；充電器容量不足 | ★★★★★ 採購時確認「0% 充到 90% 需多久」；★★★ 部分機型可加購大容量充電器 |
| ★★★★★ 電池才用兩年就撐不到 10 分鐘 | 電池箱擺在機櫃底部緊鄰發熱設備，長期高溫 | ★★★★★ VRLA 電池**溫度每高 10 °C 壽命減半**；移到通風處、遠離熱源；提前編列更換預算 |
| ★★★★ 負載沒變，但面板剩餘時間逐月下降 | ★★★★★ 電池容量正在衰退 | 安排容量測試，準備更換（見 [[040-02-07-guide-機房-UPS電池維護與更換]]）；★★★ 這正是每月記錄趨勢的價值 |
| ★★★★ 買了 30 kVA UPS 帶 3 kW 負載，電費驚人 | 過度保守選型，負載率僅 10% | ★★★★ UPS 在低負載率時效率明顯下降；★★★★★ 且電池組過大，每次更換成本高。理想負載率 30~60% |
| ★★★★★ UPS 自動關機軟體設定「電量剩 20% 才關機」，結果關到一半機房 41 °C | 用 UPS 電量當觸發條件，忽略了空調停機的溫度限制 | ★★★★★ 改用「**市電中斷 N 分鐘**」觸發，N 由「空調停機容忍時間」與「有序關機時間」共同決定 |
| ★★★★★ 關機腳本跑到一半就沒電，MySQL 損毀需要 crash recovery | 有序關機所需時間 > UPS 後備時間，或未實測 | ★★★★★ **實測有序關機時間**；把互不相依的服務改成平行關閉；必要時延長後備時間 |
| ★★★★ 維護旁路切換時，有幾台設備斷電重開 | 切換順序錯誤，或該設備接在旁路涵蓋範圍外 | ★★★★★ 由原廠依手冊順序執行；★★★★ 用 `uptime -s` 逐台驗證；檢查配電是否有設備繞過旁路 |
| ★★★★ 監控顯示「電池電壓 2732」，看起來很怪 | UPS-MIB 的電壓單位是 0.1V（2732 = 273.2 V） | ★★★★ 監控系統加上縮放；★★★★★ 接進監控後與面板讀值比對一次 |
| ★★★★★ 與 UPS 失去 SNMP 通訊，沒人發現 | 沒有設「通訊中斷」告警 | ★★★★★ 通訊斷了就看不到所有其他告警，必須設獨立的心跳告警 |
| ★★★★ UPS 網管卡使用出廠預設帳密與 `public` community | 從未變更 | ★★★★★ 改預設帳密與 community、放獨立管理網段、改用 SNMPv3 |

### 排查步驟

情境：★★★★★ **半夜收到告警「UPS 切換至電池」，5 分鐘後又收到「已恢復市電」。
第二天早上，有人回報某台伺服器凌晨重開過。**

**【1】確認到底有幾台重開了**

```bash
for ip in 10.20.40.11 10.20.40.12 10.20.40.13 10.20.40.14 10.20.40.15; do
  printf '%-14s ' "$ip"; ssh -o ConnectTimeout=3 "$ip" 'uptime -s' 2>/dev/null || echo "UNREACHABLE"
done
```

預期輸出：

```text
10.20.40.11    2026-08-24 11:02:15
10.20.40.12    2026-08-24 11:04:33
10.20.40.13    2026-09-01 03:14:07   ← ★★★★★ 凌晨重開了
10.20.40.14    2026-08-24 11:08:52
10.20.40.15    2026-08-24 11:11:07
```

★★★★★ 判讀：**只有一台重開**。
如果是 UPS 完全失效，五台都會重開。只有一台 → **問題出在這一台的供電路徑**。

**【2】看那台的關機／開機原因**

```bash
ssh 10.20.40.13 'last -x reboot shutdown | head -5'
```

預期輸出：

```text
reboot   system boot  6.8.0-45-generic Sun Sep  1 03:14   still running
reboot   system boot  6.8.0-45-generic Sat Aug 24 11:06 - 03:13 (7+16:07)
```

★★★★★ 判讀：**只有 `reboot`，沒有 `shutdown`**
→ 這台是**硬斷電**（沒有正常關機程序），不是軟體重啟。

```bash
ssh 10.20.40.13 'sudo journalctl -b -1 -n 5 --no-pager'
```

預期輸出：

```text
Sep 01 03:13:41 srv-03 kernel: ...
Sep 01 03:13:41 srv-03 systemd[1]: Started Session 4521 of user backup.
-- Boot 8f3a... --
```

★★★★★ 判讀：**日誌在 03:13:41 突然中斷，沒有任何關機訊息**
→ 確認是**斷電**。

**【3】檢查那台的雙電源狀態**

```bash
ipmitool -I lanplus -H 10.20.30.13 -U admin -E sdr type 'Power Supply'
```

預期輸出：

```text
PSU1 Status      | 70h | ok  | 10.1 | Presence detected
PSU2 Status      | 71h | ok  | 10.2 | Presence detected
```

★★★★ 現在兩顆都正常。★★★★★ **但這不代表當時兩顆都正常。**

**【4】★★★★★ 關鍵推論：這台當時只有一路供電**

```text
推論鏈：
  ① UPS 確實切到電池了（告警有）
  ② 其他四台都沒重開 → UPS 輸出正常
  ③ 只有這一台硬斷電
  ④ ★★★★★ 唯一的解釋：這台有一路電源不是接在 UPS 上，
     而當時「接在 UPS 上的那一路」出了問題
     或者「兩路都沒接在 UPS 上」而其中一路本來就是壞的
```

**【5】到機櫃後方實體追線**

```text
【追線結果】
  SRV-03 PSU1 → PDU-A01-A 插座 07  → 迴路 L1-03 → ★★★★★ UPS 輸出 ✓
  SRV-03 PSU2 → PDU-A01-B 插座 07  → 迴路 L2-07 → ★★★★★ 市電直供 ✗✗✗

★★★★★ 找到了：B 路根本沒有接在 UPS 上！
```

**【6】為什麼會這樣？追歷史**

```text
查變更紀錄與線路標示紀錄：
  → 三個月前 UPS 汰換工程時，
    A 路（L1-03）已改接到新 UPS 輸出
  → ★★★★★ B 路（L2-07）漏了，仍然是市電直供
  → 平時完全看不出來（兩路都有電，設備正常運作）
  → 這次市電短暫異常時，B 路跟著斷；
    而 A 路的 UPS 雖然正常，但這台的 PSU1 剛好在那瞬間也有問題
    （或該插座接觸不良）→ 兩路同時失效 → 硬斷電
```

★★★★ 通常「一路斷不會造成重開」，所以要進一步查 PSU1 側：

```bash
ipmitool -I lanplus -H 10.20.30.13 -U admin -E sel list | tail -10
```

預期輸出：

```text
  4a | 09/01/2026 | 03:13:39 | Power Supply PSU1 | Power Supply Failure detected | Asserted
  4b | 09/01/2026 | 03:13:40 | Power Supply PSU2 | Power Supply Failure detected | Asserted
  4c | 09/01/2026 | 03:14:05 | System Event      | OEM System Boot Event
```

★★★★★ 判讀：**兩顆 PSU 在 1 秒內先後失效**
→ PSU2 是因為 B 路（市電）斷了
→ PSU1 則是 A 路（UPS）在市電切換的瞬間也出了狀況，或該路本身有接觸不良

**【7】處置**

```text
① ★★★★★ 立即把 L2-07 迴路改接至 UPS 輸出
   （★★★★ 這是配電作業，須由電氣技術人員執行，並走變更管理）

② ★★★★★ 全面檢查：其他所有迴路是不是都真的接在 UPS 上
   方法：查配電單線圖 ＋ 在維護時段做「UPS 輸出斷電測試」

③ ★★★★ 檢查 SRV-03 的 PSU1 與 PDU-A01-A 插座 07
   - 拔插重接、檢查接觸
   - 觀察 SEL 是否再出現 PSU1 事件
   - 必要時更換 PSU 或換插座

④ ★★★★ 更新線路標示紀錄與配電單線圖
```

**【8】★★★★★ 制度修正 —— 這才是重點**

```text
問題的根源不是「一條線接錯」，是「接錯了三個月都沒人發現」。

□ ★★★★★ 把「UPS 輸出斷電測試」列為 UPS 相關工程的**驗收必要項目**
    做法：在維護時段切斷 UPS 輸出（或切到旁路後斷市電），
          確認所有應受保護的設備都失電
    ★★★★★ 這是唯一能證明「東西真的接在 UPS 上」的方法

□ ★★★★ 在 PDU 監控加上「A/B 兩路電流不平衡」告警
    ★★★ 本例不會被這個抓到（因為兩路都有電），但能抓到其他類型的問題

□ ★★★★★ 在 UPS 監控加上「UPS 輸出電流」與「機房 PDU 總電流」的比對
    ★★★★★ 兩者應該接近；差很多就代表**有設備沒接在 UPS 上**
    本例中：UPS 輸出 20.2 A，但實際 PDU 總和應為 20.2 A
            若 UPS 只顯示 13 A，就代表有 7 A 的負載不在 UPS 上

□ ★★★★ 把「確認接在 UPS 輸出」加進上架前檢查表

□ ★★★ 事件寫進事件處理紀錄（_表單範本/100-02-07-事件處理紀錄單.docx）
```

★★★★★ **第三項是最有價值的偵測手段** ——
它把「有沒有設備漏接 UPS」變成一個**可以自動監控的數字比對**，
而不是靠人記得去檢查。

---

## 安全性注意事項

> [!danger] 一、UPS 內部永遠帶電
> ★★★★★ **切斷市電、關閉 UPS 之後，內部仍然帶電**：
> - 電池組本身（240V DC 或更高）
> - 直流母線電容（可儲存致命電荷，放電需要時間）
>
> 資訊人員**絕對不可以**：
> - 打開 UPS 機殼或電池箱面板
> - 觸碰電池端子或匯流排
> - 自行更換電池
> - 量測內部電壓
>
> ★★★★★ 所有內部作業**一律由原廠或合格技術人員執行**。

> [!danger] 二、電池是危險品
> ★★★★★ VRLA 鉛酸電池：
> - **短路電流極大**：一支扳手掉在兩個端子之間會**瞬間熔化並噴濺**
> - 含**硫酸**，破損會灼傷
> - 過充或內部短路會產生**氫氣**（★★★★ 電池室須通風）
> - ★★★★★ **重**：單顆數公斤，一組電池箱可達 180 kg 以上
>
> ★★★★ 鋰鐵（LiFePO4）電池另有熱失控風險，須依廠商規定與消防要求配置。
>
> ★★★★★ 更換電池時的硬規則（★★★★★ 由合格人員執行）：
> - 使用**絕緣工具**
> - ★★★★★ **摘除手錶、戒指、金屬項鍊**
> - 配戴護目鏡與絕緣手套
> - 兩人作業

> [!danger] 三、旁路切換的操作風險
> ★★★★★ 維護旁路切換順序錯誤可能造成：
> - **負載瞬間斷電**
> - ★★★★★ **UPS 輸出與市電並聯短路**（爆炸性故障）
>
> 硬規則：
> 1. ★★★★★ 由原廠或合格技術人員，依該機型手冊的順序執行
> 2. 切換前確認 UPS 輸出與市電**同步**
> 3. ★★★★ 切換到旁路期間**負載完全沒有 UPS 保護**，應盡量縮短
> 4. 避開雷雨季與用電尖峰
> 5. 事前通知、事後逐台驗證（用 `uptime -s`）

> [!danger] 四、後備時間實測會讓機房失去市電
> ★★★★★ 這是驗收必做，但要當成一次計畫性的高風險作業：
> 1. **離峰時段、非雷雨季**
> 2. **事前完成備份**
> 3. ★★★★★ **全程有人在配電盤旁，隨時可恢復市電**
> 4. ★★★★★ **同時監看機房溫度**——空調也會停，30 °C 立即中止
> 5. 確認關機腳本可用，且有人能立即執行
> 6. 事後逐台驗證資料庫沒有 crash recovery

> [!warning] 五、UPS 網管卡的資安
> ★★★★ UPS 網管卡是一台**連在網路上、可以關掉整個機房的電腦**：
> - 部分機型可透過網管介面**遠端關閉 UPS 輸出**
> - 常見問題：出廠預設帳密、`public` community、韌體多年未更新
>
> 處置：
> 1. ★★★★★ 立即改預設帳密與 SNMP community
> 2. ★★★★★ 放在**獨立管理網段**，用防火牆限制來源 IP
> 3. ★★★★ 改用 SNMPv3（認證 ＋ 加密）
> 4. ★★★ 納入資產清冊與韌體更新追蹤
>
> 見 [[090-02-06-guide-防護-遠端存取安全]]。

> [!warning] 六、廢電池必須依法處理
> ★★★★ 廢鉛酸電池屬應回收廢棄物：
> - **不可與一般廢棄物一起丟棄**
> - 應由合格回收業者處理，★★★★ **並取得處理聯單留存**
> - ★★★★ 採購時就把「廢電池回收處理由得標廠商負責」寫進規格書
>
> 見 [[040-02-07-guide-機房-UPS電池維護與更換]]。

> [!warning] 七、驗收保留款的重要性
> ★★★★★ 本篇範例中，後備時間實測推算 27.8 分鐘、未達規格的 30 分鐘。
> **正確做法是設驗收保留款，不是「差不多就算了」。**
>
> 理由：
> - 電池會隨時間衰退，今天 27.8 分鐘，三年後可能只有 20 分鐘
> - ★★★★★ 一旦簽了完全驗收，日後要求廠商補電池的難度極高
> - ★★★★ 而「三個月後重測」給了廠商合理的化成時間，也保障了機關

---

## 速查表

### 三種 UPS 型式

| 型式 | 轉換時間 | 穩壓 | 修正頻率 | 機房適用 |
| --- | --- | --- | --- | --- |
| 離線式 | 有（數 ms） | ✗ | ✗ | ✗ |
| 線上互動式 | 有（較短） | ✓ AVR | ✗ | △ 小型機櫃 |
| ★★★★★ **在線式雙轉換** | **0 ms** | ✓ | ★★★★★ **✓** | ◎ **唯一選擇** |

### 輸出波形

| 波形 | 對主動 PFC 電源 |
| --- | --- |
| ★★★★★ 純正弦波 | ✓ 正常 |
| ★★★★★ 階梯波／模擬正弦波 | ✗ **可能過熱、保護跳脫、損壞** |
| 方波 | ✗ 絕對不行 |

### 核心公式

| 項目 | 公式 |
| --- | --- |
| ★★★★★ 輸出功率因數 | UPS 的 kW ÷ kVA |
| ★★★★★ 負載率 | **max( 負載VA ÷ UPS的kVA , 負載W ÷ UPS的kW )** |
| 最小容量（VA 側） | 負載 VA ÷ 目標負載率 |
| 最小容量（W 側） | 負載 W ÷ 目標負載率 |
| 直流側功率 | P_dc = P_load ÷ η_inv |
| 電池組標稱能量 | 顆數 × 電壓 × Ah |
| ★★★★★ 可用能量 | 標稱能量 × **折減係數 k** |
| 後備時間（分） | 可用能量 ÷ P_dc × 60 |
| ★★★★★ 定功率法 W/cell | P_dc ÷ (串聯顆數 × 6 × 並聯組數) |

### 高倍率放電折減係數 k（★★★ 經驗值，正式須查放電表）

| 放電時間 | k |
| --- | --- |
| 5 分鐘 | 0.30 ～ 0.40 |
| 15 分鐘 | 0.45 ～ 0.55 |
| 30 分鐘 | 0.55 ～ 0.65 |
| 60 分鐘 | 0.65 ～ 0.75 |

### 負載率判定

| 負載率 | 判定 |
| --- | --- |
| < 20% | △ 過低，效率差、電池不經濟 |
| ★★★★★ 30 ～ 60% | ◎ **理想** |
| 60 ～ 70% | ○ 開始規劃擴充 |
| 70 ～ 80% | △ 上限，不應長期停留 |
| > 80% | ✗ 不可接受 |

### 哪些接 UPS

| 設備 | 接？ |
| --- | --- |
| 伺服器、儲存 | ✓ 必須 |
| ★★★★★ **核心交換器、防火牆** | ✓ **必須**（最常被忘記） |
| ★★★★★ **環境監控主機** | ✓ **必須** |
| KVM over IP | ✓ 建議 |
| ★★★★★ **空調** | ✗ 通常不接 |
| 照明、一般插座 | ✗ |

### 兩種旁路

| 型式 | 位置 | 誰操作 | 用途 |
| --- | --- | --- | --- |
| 靜態旁路 | UPS 內部 | UPS 自己 | 故障／過載時自動 |
| ★★★★★ **維護旁路** | UPS 外部 | 人（合格人員） | **保養時負載不斷電** |

### UPS 告警

| 告警 | 等級 |
| --- | --- |
| ★★★★★ 切換至電池 | 嚴重（簡訊＋撥號） |
| ★★★★★ 旁路模式 | 嚴重（**沒有 UPS 保護**） |
| ★★★★★ 電池電量低 | 災難 |
| 過載 | 嚴重 |
| 負載率 > 70% | 警告 |
| ★★★★★ 電池需更換 | 嚴重 |
| 內部溫度過高 | 嚴重 |
| ★★★★★ 與 UPS 失去通訊 | 警告（**不可忽略**） |

### 常用指令

| 指令 | 用途 |
| --- | --- |
| `upsc ups@localhost` | NUT 讀取 UPS 全部狀態 |
| `snmpwalk -v2c -c C IP 1.3.6.1.2.1.33.1.2` | UPS-MIB 電池群組 |
| `snmpwalk -v2c -c C IP 1.3.6.1.2.1.33.1.4` | UPS-MIB 輸出群組 |
| `uptime -s` | ★★★★★ 驗證設備有沒有重開過 |
| `last -x reboot shutdown` | 區分硬斷電與正常關機 |
| `ipmitool sel list` | ★★★★ 硬體事件記錄，看 PSU 何時失效 |
| `ipmitool sdr type 'Power Supply'` | 確認兩顆 PSU 都有輸入 |
| `journalctl -u mysql \| grep -i recovery` | 確認資料庫有無 crash recovery |

### UPS-MIB 常用物件（RFC 1628）

| OID 名稱 | 內容 | ★★★★ 注意 |
| --- | --- | --- |
| `upsBatteryStatus` | 電池狀態 | 2 = normal |
| `upsEstimatedMinutesRemaining` | 預估剩餘分鐘 | ★★★ 估算值，看趨勢 |
| `upsEstimatedChargeRemaining` | 電量百分比 | — |
| `upsBatteryVoltage` | 電池電壓 | ★★★★ 單位 0.1V |
| `upsOutputSource` | 輸出來源 | ★★★★★ 3=normal, 5=bypass |
| `upsOutputCurrent` | 輸出電流 | ★★★★ 單位 0.1A |
| `upsOutputPower` | 輸出功率 | W |
| `upsOutputPercentLoad` | 負載率 | % |

### 相關表單

| 表單 | vault 路徑 |
| --- | --- |
| 機房巡檢表 | `_表單範本/040-02-01-機房巡檢表.docx` |
| 設備盤點表 | `_表單範本/040-02-02-設備盤點表.docx` |
| 變更管理申請單 | `_表單範本/100-02-06-變更管理申請單.docx` |
| 事件處理紀錄單 | `_表單範本/100-02-07-事件處理紀錄單.docx` |
| 年度維護檢查表 | `_表單範本/100-02-05-年度維護檢查表.docx` |

---

## 練習題

**練習 1（★★★★★ 盤點）**
到你的機房，逐一確認：**哪些設備接在 UPS 輸出上、哪些沒有**。
特別檢查核心交換器、防火牆、環境監控主機。

> [!question]- 參考解答
> ★★★★ 執行方式（三種，可信度由低到高）：
> ```text
> ① 查配電單線圖              ← 可能是舊的
> ② 到機櫃後方追每一條電源線   ← 費時但可靠
> ③ ★★★★★ UPS 輸出斷電測試    ← 唯一能證明的方法（維護時段執行）
> ```
>
> ★★★★★ 還有一個很省力的偵測法：
> ```text
> 比對「UPS 輸出電流」與「所有機房 PDU 電流總和」
> 兩者應該接近；差很多就代表有負載不在 UPS 上。
>
> 例：UPS 輸出 13 A，但 PDU 總和 20.2 A
>     → ★★★★★ 有 7 A 的負載沒接在 UPS 上，去找出來
> ```
>
> ★★★★★ 機關既有機房的典型發現：
> - **核心交換器沒接 UPS** —— 這是最常見也最致命的
> - **環境監控主機沒接 UPS** —— 停電時你完全收不到告警
> - **某台伺服器的 B 路沒接** —— UPS 汰換時漏掉的
>
> 見〈排查步驟〉的完整案例。

**練習 2（★★★★★ 計算）**
你的機房 IT 負載實測為 6,800 VA / 6,460 W。
(a) 若目標負載率 60%，最小需要多大的 UPS？
(b) 下列三台候選機型，各自的負載率是多少？該選哪一台？
　　① 10 kVA / 8 kW　② 10 kVA / 10 kW　③ 15 kVA / 13.5 kW
(c) 若選定機型的電池組為 20 顆 12V 12Ah 一組，逆變器效率 0.93，
　　用能量法（k = 0.55）估算一組電池串可撐幾分鐘？要達到 30 分鐘需要幾組？

> [!question]- 參考解答
> **(a) 最小容量**
> ```text
> VA 側：6,800 ÷ 0.60 = 11,333 VA
> W  側：6,460 ÷ 0.60 = 10,767 W
> → ★★★★ 兩邊都要滿足，所以至少要 11.33 kVA 且 10.77 kW
> ```
>
> **(b) 三台候選**
>
> | 機型 | kVA 負載率 | kW 負載率 | ★★★★★ 取高者 | 判定 |
> | --- | --- | --- | --- | --- |
> | ① 10 kVA / 8 kW | 6.8/10 = 68% | 6.46/8 = **81%** | **81%** | ✗ **超過 80%，不可接受** |
> | ② 10 kVA / 10 kW | 6.8/10 = 68% | 6.46/10 = 65% | **68%** | △ 可用但已在上限區 |
> | ③ 15 kVA / 13.5 kW | 6.8/15 = **45%** | 6.46/13.5 = 48% | **48%** | ◎ **選這台** |
>
> ★★★★★ 注意機型①：只看 kVA 的話（68%）看起來還好，
> 但 **kW 側 81% 已經超標** —— 這就是輸出功率因數 0.8 的陷阱。
>
> ★★★★ 選 ③。機型 ② 雖然可用，但 68% 已無成長空間，
> 而 UPS 是 8～10 年的設備，兩年後就要換。
>
> **(c) 後備時間**
> ```text
> P_dc = 6,460 ÷ 0.93 = 6,946 W
>
> 一組電池串：
>   E_nominal = 20 × 12 × 12 = 2,880 Wh
>   E_usable  = 2,880 × 0.55 = 1,584 Wh
>   T = 1,584 ÷ 6,946 × 60 = 13.7 分鐘
>
> 要達 30 分鐘：
>   需要的 E_usable = 6,946 × 30 ÷ 60 = 3,473 Wh
>   需要的組數 = 3,473 ÷ 1,584 = 2.19  → ★★★★ 無條件進位 = 3 組
>
> 驗算 3 組：
>   E_usable = 3 × 1,584 = 4,752 Wh
>   T = 4,752 ÷ 6,946 × 60 = 41.0 分鐘  ✓
> ```
> ★★★★★ 但這只是能量法的粗估。
> **正式選型必須向廠商索取定功率放電表，用算法 B 核算**：
> ```text
> 3 組：W/cell = 6,946 ÷ (20 × 6 × 3) = 19.3 W/cell
> → 查放電表，確認該電池在 30 分鐘率、1.67 V/cell 終止電壓下
>   能提供 ≥ 19.3 W/cell
> ```
> ★★★★ 同時要確認：**該機型最多能加掛幾個電池箱**，
> 以及 **加到 3 組後充電時間是多久**。

**練習 3（★★★★★ 實測）**
實測你的機房「有序關機所需時間」。從執行第一個關機指令到最後一台設備關閉為止，
逐步記錄時間。與你目前的 UPS 後備時間比較。

> [!question]- 參考解答
> ★★★★ 記錄格式：
> ```text
> 時間      動作                        累計
> 00:00     開始
> 00:45     Web 服務停止                45 秒
> 02:10     應用服務停止                2 分 10 秒
> 08:15     ★★★★ 資料庫正常關閉完成    8 分 15 秒   ← 通常最慢
> 12:40     虛擬機依序關閉完成          12 分 40 秒
> 16:20     儲存設備關閉                16 分 20 秒
> ```
>
> ★★★★★ 三個幾乎一定會有的發現：
> 1. **實際時間比想像的長很多**（多數人猜 5 分鐘，實測 15～20 分鐘）
> 2. ★★★★★ **資料庫關閉是瓶頸** —— InnoDB 要 flush buffer pool，
>    資料量大時可能 5～10 分鐘，而且**這一段中斷會造成資料損毀**
> 3. **有些服務根本沒有關機順序，只是硬關**
>
> ★★★★★ 兩個改善方向：
> - **把互不相依的服務改成平行關閉**（通常可省 30～40%）
> - **確認 UPS 後備時間 ≥ 有序關機時間 × 2**
>
> ★★★★★ 還要對照 **空調停機容忍時間**（見 [[040-02-02-guide-機房-空調系統與溫溼度監控]]）——
> 如果有序關機要 17 分鐘，但空調停了 12 分鐘機房就 32 °C，
> 那你必須先把關機時間壓下來。

**練習 4（★★★★ 監控）**
把你的 UPS 接進監控系統，設定本篇〈UPS 監控該設哪些告警〉列出的告警，
並**實測「切換至電池」與「與 UPS 失去通訊」兩個告警**。

> [!question]- 參考解答
> ★★★★ 測試方法：
> ```text
> 【切換至電池】
>   ★★★★★ 不要拔 UPS 的市電插頭（風險高）
>   ★★★ 較安全的做法：多數 UPS 面板或網管介面有「自我測試」功能，
>        執行時會短暫切到電池
>   → 確認：郵件、群組訊息、簡訊都收到
>
> 【與 UPS 失去通訊】
>   ★★★ 拔掉 UPS 網管卡的網路線 30 秒
>   → 確認：監控系統發出「無法連線」告警
>   → ★★★★★ 這一項很多人沒設，但通訊斷了你就看不到所有其他告警
> ```
>
> ★★★★★ 最重要的一項測試（也最常被略過）：
> ```text
> 【拔掉機房對外網路，再測「切換至電池」】
>   → 郵件與群組訊息 ✗（預期，走網路）
>   → ★★★★★ 簡訊 ✓（若有 4G 模組直發）
>
>   停電時機房網路一定會斷，
>   而停電正是你最需要 UPS 告警的時候。
> ```

**練習 5（★★★★★ 規格書）**
依本篇〈完整實戰範例〉第 3 週的格式，為你的機房寫一份 UPS 採購規格。
特別確認有沒有寫到：純正弦波、維護旁路、定功率放電表、後備時間實測驗收。

> [!question]- 參考解答
> ★★★★★ 四個最容易漏掉、但價值最高的條文：
>
> | 條文 | 為什麼重要 |
> | --- | --- |
> | ★★★★★ **「輸出波形須為純正弦波」** | 沒寫的話，低價機型的階梯波會讓主動 PFC 電源保護跳脫，UPS 一轉電池設備就關機 |
> | ★★★★★ **「須提供外部維護旁路切換裝置」** | 沒有它，未來十年每次保養與換電池都要全機房停機半天 |
> | ★★★★★ **「須檢附定功率放電表，未檢附者不予審查」** | 這一句把「可撐 30 分鐘」從口號變成必須提出證據的技術主張 |
> | ★★★★★ **「須於實際負載下執行後備時間實測」** | 沒有這一句，你只能相信廠商的紙上數字 |
>
> ★★★ 另外兩個機關特別容易忽略的：
> - ★★★★ **「須載明加掛電池箱後從 0% 充至 90% 之時間」** ——
>   颱風天連續跳電時這個數字決定生死
> - ★★★★ **「安裝須包含將現有核心交換器、防火牆、環境監控主機改接至 UPS 輸出」** ——
>   把最重要的改善直接寫進工程範圍，不要期待廠商主動做

---

## 小測驗

Q1. 機房為什麼必須用在線式（雙轉換）UPS？至少說出三個線上互動式做不到的事。

Q2. 型錄上寫「10 kVA / 9 kW」。這兩個數字各是什麼？
你的負載是 8.5 kW / 8.95 kVA，這台 UPS 夠用嗎？

Q3. （是非題）電池組是 20 顆 12V 9Ah，總能量 2160 Wh。
負載 4.2 kW，所以可以撐 `2160 ÷ 4200 × 60 = 30.9` 分鐘。

Q4. 為什麼 UPS 負載率不應該超過 70～80%？至少說出三個理由。
另外，負載率太低（例如 10%）有什麼問題？

Q5. 什麼是「維護旁路」？它和「靜態旁路」有什麼不同？
沒有維護旁路的機房，未來十年會付出什麼代價？

Q6. （選擇題）下列哪一項**最不應該**接在 UPS 輸出上？
　(A) 核心交換器　(B) 環境監控主機　(C) 精密空調　(D) 儲存設備

Q7. 你的 UPS 後備時間 31 分鐘，但空調沒接 UPS，實測空調停機後溫升 0.73 °C/分，
機房起始 23 °C。自動關機腳本該用什麼條件觸發？「電量剩 20%」為什麼不行？

Q8. 這行指令的輸出中，`upsOutputSource.0 = INTEGER: 5` 代表什麼？為什麼這是緊急事件？
```
snmpwalk -v2c -c public 10.20.30.90 1.3.6.1.2.1.33.1.4
```

Q9. UPS 一切到電池，所有伺服器就全部關機。最可能的原因是什麼？怎麼確認？

Q10. 每月記錄顯示：負載率一直是 51%，但面板「預估剩餘時間」從 26 分鐘降到 24 分鐘。
這代表什麼？該做什麼？

> [!question]- 測驗答案
> **Q1.** ★★★★★ 三個線上互動式做不到的事：
> 1. ★★★★★ **轉換時間 0 ms**：線上互動式有轉換時間（雖然短），
>    對負載較重或電源已老化的伺服器不保證能撐過去。
> 2. ★★★★★ **修正頻率漂移**：停電後切到發電機時，發電機起動與穩定過程中
>    頻率會漂移，線上互動式**會把這個爛波形直接送給伺服器**。
> 3. ★★★★★ **重建波形／消除諧波**：在線式是「整流成直流再逆變成交流」，
>    輸出波形完全由 UPS 重建，市電的諧波、突波、雜訊全部被隔離；
>    線上互動式只是把市電經過 AVR 穩壓後直通。
>
> ★★★ 例外：小型分支辦公室的網路機櫃用線上互動式是合理的成本取捨，核心機房不行。
> 見〈三種 UPS 型式〉。
>
> **Q2.** ★★★★★ **10 kVA 是視在功率上限，9 kW 是實功率上限**，
> 兩者的比值 9/10 = 0.9 就是**輸出功率因數**。
> ★★★★★ **UPS 的容量同時受這兩個上限限制，任何一個先到就滿了。**
>
> 你的負載判定：
> ```text
> VA 側：8.95 ÷ 10 = 89.5%
> W  側：8.5  ÷ 9  = 94.4%   ← ★★★★★ 取高者
> 負載率 = 94.4%
> ```
> ★★★★★ **不夠。** 94.4% 遠超過 80% 的上限，代表：
> 沒有任何成長空間、開機突波可能造成過載轉旁路、後備時間會大幅縮短。
> 應改選 15 kVA 等級的機型。
> 見〈VA 與 W：輸出功率因數的陷阱〉。
>
> **Q3.** ★★★★★ **錯，而且是最常見的灌水手法。**
> 兩個問題：
> 1. ★★★★★ **沒有計入高倍率放電折減**。電池的標稱 Ah 是在**20 小時率**
>    （極慢速放電）下量到的；以 30 分鐘的高倍率放電時，
>    實際能取出的能量只有標稱的 55～65% 左右（Peukert 效應）。
> 2. ★★★★ **沒有計入逆變器效率**。負載端要 4.2 kW，直流側要出 `4200 ÷ 0.92 = 4,565 W`。
>
> 正確計算：
> ```text
> P_dc = 4,200 ÷ 0.92 = 4,565 W
> E_usable = 2,160 × 0.55 = 1,188 Wh
> T = 1,188 ÷ 4,565 × 60 = 15.6 分鐘
> ```
> ★★★★★ **實際約 15.6 分鐘，只有錯誤算法的一半。**
> ★★★★★ 正式選型必須向廠商索取**定功率放電表（W/cell）**核算。
> 見〈後備時間計算（兩種算法）〉。
>
> **Q4.** ★★★★★ 上限 70～80% 的理由（任答三個）：
> 1. ★★★★★ **突波電流**：設備開機瞬間電流可達正常的數倍，
>    滿載的 UPS 遇到一台伺服器重開機可能直接轉旁路或過載保護。
> 2. ★★★★★ **成長空間**：UPS 是 8～10 年的設備，今天 80% 兩年後就爆了，
>    而**換 UPS 要全機房停機**。
> 3. ★★★★ **效率**：多數 UPS 在 40～70% 負載率時效率最高。
> 4. ★★★★★ **後備時間**：負載率越高後備時間越短，且**不是線性的**
>    （高倍率放電時電池可用容量會顯著下降）。
> 5. ★★★★ **並機冗餘**：N+1 並機時任一台故障另一台要扛全部，兩台各 50% 才是真冗餘。
>
> 負載率太低（10%）的問題：
> - ★★★★ **效率明顯下降**，長期電費驚人
> - ★★★★★ **電池組容量遠超需求，而電池是每 3～5 年就要換一次的消耗品**，
>   每次更換成本很高
> - 佔用機房空間與樓地板承重
>
> ★★★★★ 理想是「現在 40～50%，三年後不超過 70%」。見〈負載率〉。
>
> **Q5.** ★★★★★
> - **靜態旁路（Static Bypass）** 在 **UPS 內部**，由 **UPS 自己**在內部故障或
>   嚴重過載時**自動**把負載切到市電直供。
> - ★★★★★ **維護旁路（Maintenance Bypass）** 在 **UPS 外部**（獨立切換箱），
>   由**人手動**操作，用途是把負載切到市電直供，
>   **讓 UPS 可以完全斷電拆下來維修**。
>
> 沒有維護旁路的代價：★★★★★ **每次 UPS 保養、每次換電池、UPS 汰換，
> 都要全機房停機半天**。十年下來大約是：電池更換 2～3 次 ＋ 年度保養 10 次 ＋
> 汰換 1 次，每一次都要發文、排時間、通知使用者、承擔風險。
> ★★★★★ **維護旁路箱的錢，第一次換電池就回本了。規格書一定要寫。**
> 見〈旁路（Bypass）〉。
>
> **Q6.** ★★★★★ **(C) 精密空調。**
> 理由：★★★★★ 空調的耗電是 IT 負載的 1.5 倍以上，
> 接上 UPS 會讓後備時間直接崩潰（負載變成 2.5 倍，時間縮短到不足 1/3）。
> 空調應接**獨立專用迴路**，若有發電機則接發電機。
>
> ★★★★★ 反過來，(A) 核心交換器與 (B) 環境監控主機是**最常被忘記但最必須接**的：
> - 交換器沒接 → 網路斷 → **你連不進去執行關機**
> - 環境監控主機沒接 → **停電時你收不到任何告警**
>
> ★★★★★ UPS 的價值不是「多撐 30 分鐘」，是「換到安全關機的機會」；
> 網路斷了，這個機會就沒了。見〈步驟 1：決定 UPS 要帶什麼、不帶什麼〉。
>
> **Q7.** ★★★★★ 應該用 **「市電中斷 3～5 分鐘」** 觸發。
> ```text
> 從 23 °C 到 32 °C（A1 允許上限）= 9 ÷ 0.73 ≈ 12.3 分鐘
> ★★★★★ 有效決策窗口是 12 分鐘，不是 UPS 的 31 分鐘
> ```
> 「電量剩 20%」不行的理由：★★★★★ 剩 20% 大約在停電 25 分鐘後，
> **此時機房已經超過 40 °C**，伺服器早就降頻甚至因過熱保護關機，
> 正常關機的機會已經錯過了。
>
> ★★★★★ 通則：**UPS 的後備時間再長，也不能超過「空調停機後機房能撐的時間」。**
> 而且還要確認 **有序關機所需時間 < 有效決策窗口** ——
> 若關機要 17 分鐘但窗口只有 12 分鐘，就必須把關機流程改成平行執行來壓縮時間。
> 見〈步驟 7：後備時間的真正上限 —— 空調〉。
>
> **Q8.** ★★★★★ `upsOutputSource = 5` 代表 **`bypass`（旁路模式）**，
> 也就是 ★★★★★ **UPS 目前是把市電直接送給負載，負載完全沒有 UPS 保護**。
> （`3` 才是 `normal`，正常的雙轉換模式。）
>
> 為什麼是緊急事件：★★★★★ **此時如果停電，所有設備會立刻斷電**
> —— 旁路就是市電直通，等於沒有 UPS。
>
> 常見原因：UPS 過載（★★★★ 查是不是有人加了設備）、UPS 內部故障、UPS 過熱。
>
> ★★★★★ 處置：立即查明原因；若是過載就減載；
> 並確認「旁路模式」已設為**嚴重等級告警（簡訊＋撥號）**，
> 因為很多機房的 UPS 在旁路模式跑了好幾天都沒人發現。
> 見〈靜態旁路動作時你會看到什麼〉。
>
> **Q9.** ★★★★★ 最可能的原因是 **UPS 的輸出波形是階梯波（模擬正弦波），
> 而伺服器電源是主動 PFC（Active PFC）**。
>
> 機制：主動 PFC 電路會即時追蹤輸入電壓波形調整電流，
> 遇到階梯波的**電壓突然跳階**時控制迴路會劇烈震盪，
> 造成保護電路動作 → 電源關閉 → 伺服器關機。
>
> 怎麼確認：
> 1. ★★★★ 查 UPS 規格書的「輸出波形」欄位（純正弦波 vs 模擬正弦波）
> 2. ★★★★ 查 UPS 型式 —— 低價的離線式與線上互動式常是階梯波
> 3. ★★★ 用示波器實測 UPS 電池模式下的輸出波形（★★★ 由合格人員執行）
>
> ★★★★★ 解法：更換為**在線式雙轉換 ＋ 純正弦波輸出**的 UPS，
> 並在規格書中明訂。這是「買錯會燒設備」的一項。
> 見〈純正弦波 vs 階梯波〉。
>
> **Q10.** ★★★★★ **負載沒變但後備時間持續下降，代表電池容量正在衰退。**
> 從 26 降到 24 分鐘（下降 7.7%），若持續這個趨勢，一年後可能只剩 18 分鐘。
>
> 該做的事：
> 1. ★★★★ **繼續記錄趨勢**（面板估算值精度有限，但**趨勢**是有意義的）
> 2. ★★★★★ **安排電池容量測試**（正式的放電測試，見
>    [[040-02-07-guide-機房-UPS電池維護與更換]]），
>    業界常以**可用容量降到標稱 80% 以下**作為更換判準
> 3. ★★★★ **量測各電池的端電壓**，找出是否有個別電池已經劣化
> 4. ★★★★★ **檢查電池環境溫度** —— VRLA 電池溫度每高 10 °C 壽命減半；
>    若電池箱緊鄰發熱設備或機房溫度偏高，這就是衰退加速的原因
> 5. ★★★★ **提前編列電池更換預算**（不要等到撐不到關機時間才發現）
>
> ★★★★★ 這正是「每月記錄負載率與剩餘時間、畫趨勢圖」的價值 ——
> 它讓電池衰退在造成事故**之前**就被發現。
> 見〈負載率的日常追蹤〉。

---

## 延伸閱讀

### 本章相關

- [[040-02-04-guide-機房-電力系統與配電]] — ★★★★★ 本篇的負載輸入值（W／VA／PF／80% 法則）
- [[040-02-02-guide-機房-空調系統與溫溼度監控]] — ★★★★★ 空調停機容忍時間，決定後備時間的實際價值
- [[040-02-06-svc-機房-UPS安裝與監控設定]] — 接線、NUT／apcupsd、SNMP 卡、多主機自動關機
- [[040-02-07-guide-機房-UPS電池維護與更換]] — 電池壽命判定、放電測試、更換流程、廢電池處理
- [[040-02-01-guide-機房-機房環境需求]] — UPS 與電池箱重量的承重計算、驗收表
- [[040-02-03-guide-機房-機櫃規劃與設備上架]] — 櫃內 UPS 的重量分佈（放最底部）
- [[040-02-14-guide-機房-機房異常應變]] — 停電時的分級關機與處置順序

### 其他章節

- [[090-02-06-guide-防護-遠端存取安全]] — UPS 網管卡的資安
- [[100-01-03-guide-日誌-系統監控與告警]] — 把 UPS 資料接進監控系統
- [[100-02-06-guide-維運-年度維護作業]] — 年度電池容量測試
- [[100-02-08-guide-維運-變更管理流程]] — UPS 相關作業一律走變更管理
- [[020-02-03-01-svc-標準化-新機建置標準流程]] — 新機納管時要確認接在 UPS 輸出

### 表單

| 表單 | vault 路徑 |
| --- | --- |
| 機房巡檢表 | `_表單範本/040-02-01-機房巡檢表.docx` |
| 設備盤點表 | `_表單範本/040-02-02-設備盤點表.docx` |
| 年度維護檢查表 | `_表單範本/100-02-05-年度維護檢查表.docx` |
| 變更管理申請單 | `_表單範本/100-02-06-變更管理申請單.docx` |
| 事件處理紀錄單 | `_表單範本/100-02-07-事件處理紀錄單.docx` |

### 外部資料

| 來源 | 內容 |
| --- | --- |
| RFC 1628（UPS-MIB） | UPS 的標準 SNMP 物件定義 |
| IEC 62040 系列 | UPS 的分類、性能與安全要求 |
| 各 UPS 廠牌規格書 | ★★★★★ 輸出功率因數、逆變器效率、電池配置、最大電池箱數、充電時間 |
| 各電池廠牌**定功率放電表** | ★★★★★ 後備時間計算的**唯一正式依據** |
| 環保法規（廢電池回收） | 廢鉛酸電池的處理與聯單 |

> [!warning] 未實機驗證
> 電池組電壓、串聯顆數、放電曲線、逆變器效率、輸出功率因數、容量級距
> **全部因機型而異**，必須以該機型規格書與廠商放電表為準。
> ★★★★★ 高倍率放電折減係數的經驗值僅供初步抓量級，
> **正式選型必須用定功率法（W/cell）搭配廠商放電表核算，
> 並於驗收時執行實際負載下的後備時間實測。**
